# Acronyms

| Acronym | Definition |
|---------|------------|
| ASHP | air source heat pump |
| BESS | battery energy storage system |
| BPS | building performance standards |
| CO2 | carbon dioxide |
| CHW | chilled water |
| CUI | carbon use intensity |
| Cx | commissioning |
| DCV | demand-controlled ventilation |
| DWHR | drain water heat recovery |
| EIFS | exterior insulation and finish system |
| EPC | energy performance contract |
| EPD | Environmental Product Declaration |
| ERV | energy recovery ventilation |
| ESPC | energy savings performance contract |
| EUI | energy usage intensity |
| EUL | effective useful life |
| GHG | greenhouse gas |
| GWP | global warming potential |
| GSHP | ground-source heat pump |
| HFC | hydrofluorocarbon |
| HPWH | heat pump water heater |
| IAQ | indoor air quality |
| ITC | investment tax credit |
| LCCA | life-cycle cost analysis |
| LFG | landfill gas |
| LHS | latent heat storage |
| LTHW | low-temperature hot water |
| MBCx | monitoring-based commissioning |
| MTCO2 | metric tons of carbon dioxide |
| NPV | net present value |
| OPR | owner's project requirements |
| PCM | phase-change material |
| PPA | power purchase agreement |
| RCx | retrocommissioning |
| ReCx | recommissioning |
| ROI | return on investment |
| SHGC | solar heat gain coefficient |
| SHS | sensible heat storage |
| SPB | simple payback |
| VAV | variable air volume |
| VRF | variable refrigerant flow |

---

# Chapter 1: Introduction

## 1.1 Background

In response to the rising awareness of decarbonization's vital role in confronting climate change, the *ASHRAE Position Document on Building Decarbonization* was published stating ASHRAE's commitment to pursuing efforts related to building decarbonization. Applied to existing buildings, decarbonization is the reduction of carbon emissions through converting existing equipment and systems powered by fossil fuel combustion processes to highly efficient equipment and systems that use low-carbon or carbon-free fuels. It is the intent of this building decarbonization retrofit guide for existing commercial and multifamily buildings to serve as an educational resource on the processes of planning and implementing decarbonization efforts and to provide high-level technical guidance on available decarbonization technologies and strategies.

[Figure: ASHRAE Position Document on Building Decarbonization
Type: Image

Description:
A sidebar callout showing the cover of the ASHRAE Position Document on Building Decarbonization, approved by the ASHRAE Board of Directors June 26, 2022, expires June 26, 2025. The document is described as a product of ASHRAE, a global professional society of over 55,000 members.

Key Elements:
- Document title → "ASHRAE Position Document on Building Decarbonization"
- Approval date → June 26, 2022; Expiry → June 26, 2025
- Summary text → This position document emphasizes the necessity of decarbonization, addresses key carbon-reduction principles and decarbonization strategies, and poses challenges that need to be addressed (ASHRAE 2022h). As society faces the challenge of mitigating climate change, ASHRAE's position is that the decarbonization of buildings and their systems must be based on a holistic analysis that includes healthy, safe, and comfortable environments; energy efficiency; environmental impacts; sustainability; operational security; and economics.]

### 1.1.1 Why Decarbonization?

In 2020, existing buildings were responsible for nearly 40% of energy-related greenhouse gas (GHG) emissions, quantified as carbon dioxide equivalent (CO2-eq). In *ASHRAE Position Document on Building Decarbonization*, ASHRAE established that the global built environment must halve its 2015 GHG emissions levels by 2030. It lists three main pillars of this plan:

- all new buildings are net-zero GHG emissions in operation,
- widespread energy-efficiency retrofits of existing assets are well underway, and
- embodied carbon of new construction is reduced by at least 40% (ASHRAE 2022h).

With the global building stock expected to double by 2060, strategic efforts must be made within the scope of these pillars to move from energy efficiency to decarbonization (ASHRAE 2022h). Though energy efficiency and decarbonization are related, once carbon emissions levels become the metric, the approach to high-performance building design changes in unexpected ways—namely, it becomes imperative to transition away from fossil-fuel-burning appliances in concert with a greening grid. Efficiency is still important, as discussed further in Chapter 3, because peak load and other grid impacts become important as buildings transition to decarbonized systems along with the increasing adoption of electric vehicles (EVs).

[Figure: Energy-related CO2 emissions in 2020
Type: Chart

Description:
A stacked/grouped bar chart showing energy-related CO2 emissions by sector in 2020, with the building sector broken down into sub-categories. The chart illustrates that buildings account for 37% of all-sector emissions, with a further breakdown of the building sector on the right side of the figure.

Data Representation:
- Buildings: 37% of All Sectors
- Other Construction Industry: 10% of All Sectors
- Other: 6% of All Sectors
- Other Industry: 23% of All Sectors
- Transportation: 23% of All Sectors
- Residential (Indirect): 30% — part of the 46% residential share of Building Sector
- Residential (Direct): 16% — part of the 46% residential share of Building Sector
- Non-Residential (Indirect): 19% — part of the 27% non-residential share of Building Sector
- Non-Residential (Direct): 8% — part of the 27% non-residential share of Building Sector
- Building Construction (Embodied): 27% — part of the 27% building construction share of Building Sector

- Metric: Energy-related CO2 emissions
- Chart Type: Grouped/Stacked Bar
- Units: Percentage of total emissions

Chart Generation Hint:
- X-axis: Sectors (All Sectors on left, Building Sector breakdown on right)
- Y-axis: Percentage share of total energy-related CO2 emissions
- Series/Groups: All Sectors vs. Building Sector sub-categories; percentage labels shown at 46%, 37%, 27%
- Key annotations: "Buildings, 37%" callout on left panel; sector labels and percentages on right panel

Structured Data (Machine Readable):
{
  "chart_type": "bar",
  "metric": "Energy-related CO2 emissions in 2020",
  "units": "percentage",
  "data": {
    "Buildings": 37,
    "Other Construction Industry": 10,
    "Other": 6,
    "Other Industry": 23,
    "Transportation": 23,
    "Residential (Indirect)": 30,
    "Residential (Direct)": 16,
    "Non-Residential (Indirect)": 19,
    "Non-Residential (Direct)": 8,
    "Building Construction (Embodied)": 27
  }
}

Image credit: ASHRAE 2022a]

## 1.1.2 What Does Decarbonizing Existing Buildings Mean?

Decarbonizing an existing building is the process of reducing its carbon emissions through the building's life cycle. Generally, building construction, energy use, methane leakage, and refrigerants are the primary sources of GHG emissions (ASHRAE 2022h). This guide offers mitigation approaches such as building electrification, energy efficiency and demand management, embodied carbon considerations, and more for the various sources of building carbon emissions. Chapter 2 describes what can be found in each chapter and how to use this guide.

[Figure: ASHRAE Public Policy Information Brief on Building Electrification
Type: Image

Description:
A sidebar callout showing the cover and key content of the ASHRAE Public Policy Information Brief (PPIB) on Building Electrification, published by the ASHRAE Government Affairs Office, 1255 23rd Street NW, Suite 825, Washington, DC 20037.

Key Elements:
- Document title → "ASHRAE Public Policy Information Brief on Building Electrification"
- The Issue summary → Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Building electrification refers to transitioning all or portions of building systems to electricity instead of on-site fossil fuel-based, non-electric energy. Space and water heating, some chilled water generation, snow melt, cooking, laundry, and emergency power backup commonly use on-site fossil fuel-based energy.
- Electrification contributes to decarbonization when: (1) the electricity comes from low- or zero-carbon energy sources such as solar, wind, tidal/wave, hydro, and nuclear; or (2) when the efficiency of the new electric equipment results in overall GHG emissions reductions compared to on-site combustion.
- Grid capacity note → The growth of building (and transportation) electrification could require a significant increase in electrical grid capacity, emphasizing the need for energy efficiency, energy storage, grid interactive building design, and alignment of consumption with carbon-free generation (i.e., demand flexibility) to minimize the increase in peak demand.
- Air quality note → Building electrification can present embodied carbon, capital and operating cost, and retrofit challenges; it also provides an opportunity to improve air quality, especially in densely populated areas, by reducing particulate pollution and ground-level ozone from fossil fuel combustion.
- ASHRAE's Role → ASHRAE stands at the forefront in supplying standards, guidance, and education for the design, manufacturing, installation, and operation of building systems. ASHRAE's relevant consensus-based standards include: Standard 90.1 (Energy Standard for Buildings Except Low-Rise Residential Buildings), Standard 90.2 (Energy-Efficient Design of Low-Rise Residential Buildings), Standard 100 (Energy Efficiency in Existing Buildings — being updated as the Energy and Emissions Building Performance Standard), Standard 105 (Standard Methods for Determining, Expressing and Comparing Building Energy Performance and Greenhouse Gas Emissions), Standard 211 (Standard for Commercial Building Energy Audits).
- ASHRAE supports the global need to reduce emissions from buildings, including through beneficial electrification. This public policy information brief (PPIB) outlines the issues and considerations for policy makers regarding building electrification (ASHRAE 2023d).]

### 1.1.2.1 Types of Carbon in Existing Buildings

There are two types of carbon in existing buildings: operational carbon and embodied carbon. Embodied carbon comes from material extraction, manufacturing processes, transport, refrigerant leakage, and waste processing, while operational carbon is generated as the building uses energy and water during its operations.

[Figure: Building whole-life carbon stages
Type: Descriptive Diagram

Description:
A horizontal timeline diagram illustrating the whole-life carbon stages of a building, organized from left to right across the building lifecycle. The diagram is divided into major phases: Embodied (Product Stage and Construction Stage), Operational, Use Stage, End of Life Stage, and Circular Economy (Beyond the Building Life Cycle Stage). The diagram is based on CEN (2011) and credited to P2S Inc.

Key Elements:
- A1: Raw material supply → first step in Product Stage (A1–A3), part of Embodied carbon
- A2: Transport to factory → second step in Product Stage, part of Embodied carbon
- A3: Manufacturing → third step in Product Stage, part of Embodied carbon
- A4: Transport to site → first step in Construction Stage (A4–A5), part of Embodied carbon
- A5: Construction and installation process → second step in Construction Stage, part of Embodied carbon
- B1: Use → first step in Use Stage (B1–B7)
- B2: Maintenance → second step in Use Stage
- B3: Repair → third step in Use Stage
- B4: Replacement → fourth step in Use Stage
- B5: Refurbishment → fifth step in Use Stage
- B6: Operational energy use → shown as spanning bar under Use Stage, part of Operational carbon
- B7: Operational water use → shown as spanning bar under Use Stage, part of Operational carbon
- C1: Deconstruction/demolition → first step in End of Life Stage (C1–C4)
- C2: Transport to waste processing/disposal → second step in End of Life Stage
- C3: Waste processing → third step in End of Life Stage
- C4: Disposal of waste → fourth step in End of Life Stage
- D (Beyond the Building Life Cycle Stage) → Circular Economy: Reuse-Recovery-Recycling-Potential; Benefits and Loads

Image credit: P2S Inc., figure based on CEN (2011)]

#### 1.1.2.1.1 Embodied Carbon

Significant amounts of a building's emissions occur as embodied carbon during the construction phase, especially for new construction because foundation materials such as steel and concrete have high embodied carbon. For existing buildings, embodied carbon must be accounted for when considering the "in-use" stage of embodied carbon—including refrigerant leakage, equipment, or building systems replacements (such as windows)—because the deconstruction, waste processing, and materials replacement still occur during renovation. Because this guide targets decarbonization of existing buildings, the strategies presented for embodied carbon reduction will focus on use stages B1–B5, including refrigerant leakage, retrofits, and replacements. Tools for calculating a project's embodied carbon and assessing low-emissions materials are outlined in Section 3.3.2 in Chapter 3.

#### 1.1.2.1.2 Operational Carbon

Operational carbon reductions are accomplished through upgrades to the building envelope, lighting, and building systems and through electrification of HVAC, water heating, and appliances. These types of upgrades reduce fossil fuel consumption during building operations, thereby reducing emissions. This emissions reduction can be monitored through regular benchmarking for energy use and energy audits to compare the building's operational carbon over time. Chapter 3 lays out the steps to decarbonizing through renovation and outlines procedures to assess and monitor carbon consumption related to building operations.

## 1.1.3 Building Decarbonization Strategies and Benefits

There are many ways to decarbonize buildings, from passive envelope retrofits to implementing demand response controls. These different decarbonization approaches fit into six strategies that contribute to emissions reduction in various ways. Strategies that are appropriate for a given existing building depend on that building's specific characteristics. Chapter 3 offers a pathway to identify energy-efficiency measures (EEMs) and emission-reduction measures (ERMs) that employ the strategies summarized here.

[Figure: Decarbonization Strategies
Type: Descriptive Diagram

Description:
A circular/radial diagram showing six decarbonization strategies arranged around a central implied building system. Each strategy is shown as a labeled node with explanatory text describing its role in decarbonization. The diagram is organized so that related strategies are positioned adjacent to each other. Image credit: NORESCO.

Key Elements:
- Embodied Carbon → Specifying low GWP materials and sourcing local is becoming important as the industry considers whole life carbon instead of only operational. Environmental Product Declarations (EPDs) can be used to review GWP for common materials.
- Energy Efficiency → Replace equipment, systems and controls to increase efficiency and reduce peak loads. Peak load reduction results in smaller equipment footprints, sizes and cost. Strategies such as thermal energy storage, scheduling, heat recovery, passive design, etc. can reduce peak loads.
- Electrification → Electrifying building systems replaces fossil-fuel-burning equipment with electric. Utilizing heat pump space and water heaters, thermal networks, and electric appliances reduces emissions as electric grids decarbonize.
- Low GWP Fuels/Refrigerants → HFCs, the most popular refrigerants, have a high GWP and therefore careful consideration should be given to equipment specification and resulting refrigerant selection.
- Renewables & Storage → Transitioning to fuel choices such as solar, wind, water, geothermal, bioenergy and nuclear promotes cleaner energy production and better air quality. Considering distributed generation with storage allows energy needs to be met when demand and generation profiles may not align.
- Grid Interactivity → Employing demand responsive technologies increases grid stability contributing to resilience and recovery. It may soon also result in significant utility bill savings as energy pricing moves towards time-of-use.]

Four primary benefits of implementing decarbonization in existing buildings are reduced operating costs, mitigation of climate change impacts, improved occupant health and well-being, and economic benefits for communities.

- **Reduced Operating Costs.** Building operating costs may decrease due to more efficient equipment replacing older equipment, rightsizing building systems, on-site renewable generation, and other conservation measures. Depending on pricing structure, utility costs may also be reduced by limiting consumption during peak hours through peak load-reduction strategies such as passive design, controls, energy storage, and demand response.
- **Mitigation of Climate Change Impacts.** ASHRAE recognizes the need to reduce GHG emissions from existing buildings to mitigate the impacts of climate change including climate-caused disasters and displacements. Extreme heat for prolonged periods, intensifying storms, and unhealthy air quality are some of the impacts we are experiencing; these have outsized consequences for front-line community members.
- **Improved Occupant Health and Well-Being.** Well-designed decarbonized building systems promote increased indoor air quality (IAQ) through weatherization, proper ventilation, and the elimination of nitrogen dioxide, carbon monoxide, and other chemical emissions generated on-site. Existing building upgrades are also an opportunity to increase occupant comfort through HVAC control strategies, daylighting and glare mitigation, etc.
- **Community Economic Benefits.** Significant investments are being made to grow a workforce skilled in building decarbonization. Design consultants, contractors, building officials, and facility managers are just a few of the roles that will require new skills and increased numbers to meet the demands of emerging decarbonization policy. The need for an upskilled and increased workforce may result in a greater number of higher-quality jobs. Climate-related disasters and mitigation are also a significant cost to communities. Disaster-related recovery costs often result in the displacement of community members.

## 1.2 Existing Building Decarbonization in Building Codes and Ordinances

Building energy codes have focused primarily on reducing energy consumption for new construction buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner. However, a growing number of jurisdictions, such as Denver, New York City, Vancouver, and the State of Washington, have realized that existing building decarbonization must be part of the strategy to meet their emissions reduction goals. As a result, ordinances have become increasingly popular requiring existing building owners to report their consumption through building benchmarking and, in some instances, reduce it through building performance standards (BPS). ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.

[Figure: Building Performance Standards: A Technical Resource Guide
Type: Image

Description:
A sidebar callout showing the cover of the ASHRAE companion guide titled "Building Performance Standards: A Technical Resource Guide," co-published by ASHRAE and the U.S. Department of Energy.

Key Elements:
- Document title → "Building Performance Standards: A Technical Resource Guide"
- Publishers → ASHRAE and U.S. Department of Energy
- Purpose → This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g).
- Scope → The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the *Whole-Life Carbon Guide for Building Systems*.]

# Chapter 2: How to Use This Guide

## 2.1 Purpose and Organization

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide intends to encompass the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

**Chapter 3** lays out the path for decarbonizing an existing building. It covers the planning process, including goal setting and stakeholder engagement, how to conduct a decarbonization assessment, determining appropriate decarbonization measures, drafting an implementation plan, implementing the plan, and tracking metrics.

**Chapter 4** addresses constraints such as structural capacity and available space, infrastructure conditions, renovating an occupied building, financing, local building codes and ordinances, and buildings with district systems.

[Figure: Business Case for Decarbonization — Benefits Overview
Type: Descriptive Diagram

Description:
A quadrant-style diagram presenting four categories of benefits that drive building decarbonization decisions, arranged around a central implicit subject. Each quadrant contains bullet points listing specific benefits within that category.

Key Elements:
- Financial Benefits → Saving construction costs; Optimizing retrofit timing; Lowering operational energy costs
- Impending Regulations → Complying with "gas ban" policies; Preparing for future sustainability requirements
- Technical Benefits → Driving energy efficiency; Optimizing smart building grid-interconnectivity
- Environmental Benefits → Achieving corporate decarbonization and net-zero goals; Supporting tenant sustainability goals; Improving health and safety]

**Chapter 5** covers electrical systems and heating and cooling load reductions. It offers strategies for reducing electrical loads, including those from lighting systems and appliances. It also provides strategies for reducing heating and cooling loads through building envelope adjustments, HVAC system existing building commissioning (i.e., retro- or recommissioning), and HVAC energy recovery.

**Chapter 6** includes guidance on HVAC system retrofits. Common HVAC system types for small, medium, and large commercial buildings and multifamily/hotel buildings are presented along with options for decarbonization renovations, including cold-climate considerations. The chapter presents BAS strategies for HVAC that are unique for decarbonization projects along with monitoring-based commissioning.

**Chapter 7** reviews opportunities for using distributed generation and energy storage to meet decarbonization goals. Applications of photovoltaics (PV) are the focus for renewable generation, with a discussion of wind, biomass, fuel cells, and municipal gas. It also offers guidance on battery storage, EV charging, microgrids, and thermal energy storage.

**Chapter 8** explores opportunities for domestic hot-water systems. Retrofit considerations for central vs. distributed hot-water distribution systems and recirculation systems are discussed. Decarbonization options for hot-water storage and heat recovery are presented along with efficient and renewable appliance technologies such as heat pumps and solar thermal.

### 2.1.1 Building Types Addressed Within This Guide

This guide addresses commercial and multifamily building types. Commercial buildings come in a range of sizes and variety of uses. For the purposes of this guide, commercial buildings are categorized into three sizes: small, medium, and large. The three categories group buildings that typically have similar considerations and system types.

Multifamily buildings are treated as distinct from commercial buildings.

[Table: Building Size Categories
Type: Table

Data:
| Category | Size (Imperial) | Size (Metric) |
|---|---|---|
| Small Commercial | ≤ 10,000 ft² | ≤ 929 m² |
| Medium Commercial | > 10,000 ft² and ≤ 50,000 ft² | > 929 m² and ≤ 4645 m² |
| Large Commercial | > 50,000 ft² | > 4645 m² |
| Multifamily | — | — |
| Hotel/Lodging | — | — |

Notes: These five building categories are used throughout the guide to group buildings with similar system considerations and decarbonization approaches.]

A list of acronyms is included for the reader's convenience and quick access. A glossary of terms is included in the back for reference.

## 2.2 Case Studies

The appendix includes a variety of case studies to demonstrate decarbonization retrofits. These case studies represent different building types, systems, and approaches to help illustrate the principles presented within this guide.

[Table: Table 2.1 Case Study Specifications
Type: Table

Data:
| Case Study Number and Name | Building Type and Location | Highlights | Sections |
|---|---|---|---|
| 1 — University of California, Santa Cruz — Phasing Approach | Large Commercial; Santa Cruz, CA | Phasing approach to decarbonization of portfolio of buildings; Address immediate needs with high-efficiency boilers or local heat pumps; Modular, centralized "decarbonization stations" of ASHPs, TES, and electrical infrastructure piped to nearby buildings | 3.2.1, 3.2.2, 3.4.3 |
| 2 — 345 Hudson, New York | Large Commercial; New York City, NY | Comprehensive data strategy by connecting all the current equipment on a common platform; Floor-by-floor replacement of packaged terminal units by WSHP and DOAS phased for tenant turnover; WSHP loop with minimum 85% heat recovery; ASHP connected to condenser water loop as part of a masterplan to phase out boiler; TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer given the varying orientation/occupancy of each building; Exploring WSHP for DHW production | 3.2.3, 3.4.8, 3.5.1, 6.1.3.4, 6.1.3.5, 6.3, 7.5.1 |
| 3 — San Diego State University, California | Large Commercial; San Diego, CA | Cogeneration plant evaluated for transition to electrification; Evaluated three options for central plant retrofit: two full electric, one hybrid; Full electric options required upgrading electrical service; Hybrid plant selected to achieve partial electrification within existing electric capacity | 3.3.1.4, 6.1.3 |
| 4 — University of California, Santa Cruz — Cogeneration Plant | Large Commercial; Santa Cruz, CA | Cogeneration plant evaluated for transition to electrification; Reviewed multiple scenarios to supply campus electric needs, reduce campus GHG emissions and realize financial investment in cogeneration plant | 3.4.3.2 |
| 5 — The Heritage | Multifamily; New York City, NY | Reduced heating and cooling loads with EIFS at two buildings. Insulated, prefabricated metal panels with energy-efficient windows at building; Prefabricated panels included electrical infrastructure and punchouts for PTHP upgrades, including capacity for future building electrification; Installation of PTHPs at one building with central ventilation upgrades and centralized controls; Common area dryer electrification at one building; VRF installation in common areas of two buildings; DHW electrification using centralized heat pump water heaters at one building; Submetering apartment electrical use at all three buildings for accurate tenant billing; Tenant engagement and education plan to understand purpose and operation of upgrades | 3.5.2, 3.7, 5.2.1.1, 6.1.1.1, 8.3.2 |
| 6 — Bloedel Conservatory | Medium Commercial; Vancouver, British Columbia, Canada | LED lighting retrofit and roof replacement reduce cooling load; Convert CHW loop to low-temp HHW and CHW switchover loop; Replace chiller/boiler plant with two-pipe AWHP sized for 90% of heating load; Active demand reduction to operate AWHP within existing electrical capacity; AWHP sized for increased cooling load to account for future climate change | 4.2, 6.1.3.2 |
| 7 — StopWaste | Small Commercial; Oakland, CA | Load assessment for increased RTU size and weight; Replaced R-22 VAV RTUs with R-401a VAV Packaged heat pump RTUs | 4.3, 6.1.1.3 |
| 8 — Montreal City Hall | Large Commercial; Montreal, Quebec, Canada | Historic building and site drove many design decisions; Goal of no combustion on-site; Cold climate using purchased steam; Radiant heated ceilings with FCUs; DOAS minimized ductwork; ASHPs located indoors improves winter performance | 4.6, 4.7, 6.1.3.4, 6.1.4 |
| 9 — 47 Seventy Apartments | Multifamily; Taylorsville, UT | Naturally occurring affordable housing retrofit; LED lighting retrofit reduced electric demand; Replaced R22 central air split AC and gas furnaces with split ASHPs with gas furnaces for backup heating; Smart thermostats | 4.9, 6.1.1.2 |
| 10 — McMullen County Courthouse | Small Commercial; Tilden, TX | LED lighting and window retrofits reduce cooling load, allowing for downsizing of existing heat pumps; Recommended insulation upgrades will further reduce cooling loads; Heat recovery and DOAS provide efficient retrofit for reduced load; Parking roof PV will provide clean on-site energy for VRF+DOAS | 5.1.1.2, 5.2.1.3 |
| 11 — Ken Soble Tower | Multifamily; Hamilton, Ontario, Canada | Triple-pane window replacements and envelope upgrades with mineral wool EIFS and liquid applied air barrier reduced heating and cooling loads; Replaced central boiler hydronic baseboards with VRF system with VAV boxes to provide cooling and heating; DOAS with ERVs for ventilation; Condensing boiler for DHW due to electric capacity limitations | 5.2.1.3, 6.1.3 |
| 12 — East Palo Alto Government Center | Medium Commercial; East Palo Alto, CA | LED lighting retrofit with occupancy controls reduced electric demand; Converted pneumatic to DDC with ASHRAE Guideline 36 sequences for HVAC efficiency improvement; VAV terminal units replaced with 2-row oversized coils and rezoned for lower HHW temp; Chiller/boiler plant replaced with rooftop AWHPs (1 with heat recovery) | 5.2.3.5, 6.1.3.2 |
| 13 — Vera Cruz Village | Multifamily; Richgrove, CA | Window replacement, weatherization, and prefabricated insulated roof panels for heating and cooling load reductions; Attic air sealing and insulation or conversion to non-ventilated attics (two buildings); Replaced gas-fired packaged RTUs with ducted heat pumps with ERVs; PTHP (one building) and ducted split heat pump (one building); Distributed HPWHs (three Sanden with 80 gal tanks, the rest hybrid HPWHs); Carport PV with virtual net metering to share between owner and tenants | 6.1.1.3, 7.1.1, 8.3.1 |
| 14 — Skokie County Courthouse | Large Commercial; Cook County, IL | LED lighting retrofit with controls reduced electric demand; Window replacements and weatherization reduced heating/cooling loads; Converted pneumatic to DDC with demand-controlled ventilation and AHU scheduling for HVAC efficiency improvement; Replaced chiller/boiler plant with 200-ton GSHP with backup condensing boilers; GSHP well field sized for majority of cooling load and all but 484 heating hours per year for project economics | 6.1.3 |
| 15 — Stella B. Werner Council Office Building | Large Commercial; Montgomery County, MD | LED lighting retrofit reduced electric demand; Window replacements reduced heating/cooling loads; Mixed HVAC equipment types due to multiple renovations; Replaced HVAC systems (chillers/boilers, RTUs, FCUs, WSHPs) with 300-ton VRF with heat recovery and DOAS; VRF refrigerant lines easier to implement with limited ceiling height | 6.1.3 |
| 16 — Virginia Beach City Public Schools | Large Commercial; City of Virginia Beach | Phased project across multiple schools; Weatherization measures; For each school, installed central GSHP serving WSHP loop; Replaced packaged RTUs with GSHP RTUs | 6.1.3.5 |
| 17 — STAR Transit | Medium Commercial; Terrell, TX | Bus fleet conversion to electric buses; Planned installation of PV; Evaluation demonstrating importance of BESS to align PV production with overnight bus fleet charging | 7.3 |
| 18 — North Oak Development | Large Commercial; Oakfield, Ontario, Canada | District ambient loop for new development; Ground source loop provides space heating/cooling for buildings; Modular design allows future buildings to be connected; DHW loads served by separate boiler | 7.5.4 |
| 19 — Kitsilano Pool | Medium Commercial; Vancouver, British Columbia, Canada | 40% DHW load reduction from low-flow fixtures; After load reduction, central DHW system retrofit with CO2 ASHP and two 250-gallon storage tanks | 8.2.1 |

Notes: Case studies are numbered 1–19 and categorized by building type (Small Commercial ≤ 10,000 ft², Medium Commercial > 10,000 ft² and ≤ 50,000 ft², Large Commercial > 50,000 ft², Multifamily, Hotel/Lodging). Each case study is cross-referenced to relevant guide sections.]

# Chapter 3: Path for Existing Building Decarbonization

## 3.1 Navigating Building Decarbonization

Chapter 3 describes the key steps in creating and implementing a decarbonization plan and monitoring, tracking, and reporting performance toward the plan.

Key steps include:

- **Section 3.2, Decarbonization Planning** — Establish a framework for decarbonization, which involves obtaining leadership buy-in, setting goals and baselines, establishing timeline and scope, and engaging with stakeholders.
- **Section 3.3, Perform Decarbonization Assessment** — Assessing the building will identify opportunities and constraints that must be considered specific to the existing building.
- **Section 3.4, Prioritize/Determine Decarbonization Measures** — Prioritizing and determining decarbonization measures is typically done as a part of the decarbonization assessment. Several aspects must be considered when determining the right package of measures to meet decarbonization goals. The assessment results will inform measure selection.
- **Section 3.5, Develop a Building Decarbonization Plan** — Once the measures have been identified, an actionable plan should be detailed to create a playbook for the specific building, including considerations such as limiting disruptions to occupants, etc.
- **Section 3.6, Implement the Building Decarbonization Plan** — Implementing the decarbonization plan moves the building down the path toward meeting its decarbonization goals.
- **Section 3.7, Track and Report Performance** — Performance metrics must be tracked to demonstrate progress toward goals and eventual goal achievement, and to update the decarbonization plan as needed.

## 3.2 Decarbonization Planning

The first step to decarbonizing a building is to set the framework for decarbonization. Depending on the magnitude of desired emissions reduction, this can be a multiyear process. This planning process begins even before a building is assessed or decarbonization measures are identified. The steps involved in the planning process include:

- Set decarbonization goals
- Define timeline
- Define decarbonization scope and level of decarbonization assessment
- Identify and inform stakeholders

[Figure: Steps to Achieving Existing Building Decarbonization
Type: Flow Diagram

Description:
A winding road/path diagram illustrating the sequential and iterative steps to achieving existing building decarbonization, showing five major phases arranged along the path from top to bottom, with each phase containing sub-steps. Image credit: NORESCO.

Process Steps:
1. Establish Framework → Set Goals & Baseline; Define Timeline; Define Scope; Engage Stakeholders
2. Perform Assessment → Decarbonization Focus; Evaluation Tools
3. Prioritize Measures → Evaluate/Reduce Loads; Maximize Efficiency; Electrify; Optimize Controls; Consider Generation and Storage; Calculate Carbon Impact; Package Measures; Determine Financing
4. Draft Decarbonization Plan → Summarize Measures and Triggers; Project Emissions; Determine Infrastructure Impacts
5. Implement Decarbonization Plan → Minimize Operational Disruptions; Monitor Systems; Communicate with Occupants; Plan Site Logistics
6. Track and Report Performance → Measure Installed Performance; Measure Ongoing Performance; Perform O&M Procedures

Flow Logic:
- Establish Framework → Perform Assessment → Prioritize Measures → Draft Decarbonization Plan → Implement Decarbonization Plan → Track and Report Performance
- An "Ongoing Assessment" arrow runs along the bottom of the entire diagram, indicating that assessment is continuous throughout all phases.

Structured Flow (Machine Readable):
{
  "type": "flow_diagram",
  "steps": ["Establish Framework", "Perform Assessment", "Prioritize Measures", "Draft Decarbonization Plan", "Implement Decarbonization Plan", "Track and Report Performance"],
  "flow": [
    ["Establish Framework", "Perform Assessment"],
    ["Perform Assessment", "Prioritize Measures"],
    ["Prioritize Measures", "Draft Decarbonization Plan"],
    ["Draft Decarbonization Plan", "Implement Decarbonization Plan"],
    ["Implement Decarbonization Plan", "Track and Report Performance"]
  ],
  "decisions": []
}]

**Decarbonization Retrofit Key Takeaways**

- **All GHG Emissions Matter.** When developing a decarbonization retrofit project, the goal is to reduce whole-life carbon emissions. This means looking at operational carbon and embodied carbon, including from refrigerants.
- **Partial Decarbonization Strategies Work.** Not all projects can achieve complete decarbonization, or at least not all at once. Phased approaches with partial decarbonization that account for capital plans and equipment life still provide GHG emissions reductions. A 75% reduction is better than no reduction at all.
- **A Shift in Mindset from Energy-Efficiency Projects.** Many measures that traditionally had long paybacks for energy-efficiency projects should be evaluated under a new paradigm. When the costs of carbon and potential penalties from building performance standards are factored in, building envelope and heat recovery measures are often economical for decarbonization retrofits.
- **Start Collecting Data Now.** Building- and system-level data are critical for assessing the peak loads, which is an integral part of a decarbonization retrofit. If you are not collecting data, start collecting and storing it to provide a more accurate representation of the building load profile.
- **Determine the Actual Peak Loads.** Sizing equipment to match the actual peak heating and cooling loads is a critical part of decarbonization retrofits. Equipment is often oversized for the actual building load, and sizing new equipment, particularly heat pumps, to match the load can further reduce first costs and operating costs as well as the retrofit's GHG emissions and embodied carbon.
- **Perform a Building Stress Test.** When replacing fossil fuel boilers with heat pumps, it is important to understand the heating hot-water temperatures necessary to meet the heating loads. Many heat pumps operate at lower temperatures than fossil-fuel-fired boilers, which may require upgrades, such as larger heating coils, to satisfy the loads.
- **Alignment with the Capital Plan.** Decarbonization retrofit projects often require phasing and should be aligned with facility capital plans. Assessments should highlight the measures that match up to the capital plan, flag items that are in the plan but on a different timeline and call out items that are not part of the capital plan. This also includes clearly identifying any required studies, such as electrical capacity or structural assessments, needed for assessing measures.
- **Energy Storage.** Electric and thermal energy storage can be key strategies to minimizing GHG emissions while meeting building thermal loads. Storage allows you to leverage clean energy production for use at times when the grid is "dirtier" and to capture excess generation from on-site clean energy production.

### 3.2.1 Set Decarbonization Goals

The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders.

Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. See *Building Performance Standards: A Technical Resource Guide* for detailed discussion on these ordinances and how they may affect existing building decarbonization goals. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015.

Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.

[Figure: Building Performance Standards: A Technical Resource Guide
Type: Image

Description:
A sidebar callout showing the cover of the ASHRAE companion guide *Building Performance Standards: A Technical Resource Guide*, co-published by ASHRAE and the U.S. Department of Energy.

Key Elements:
- Document title → "Building Performance Standards: A Technical Resource Guide"
- Publishers → ASHRAE and U.S. Department of Energy
- Purpose → This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g).
- Scope → The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the *Whole-Life Carbon Guide for Building Systems*.]

**CASE STUDY: University of California, Santa Cruz — Phasing Approach**

In pursuit of UC Santa Cruz's and the broader UC system's goals, UCSC Chancellor Cindy Larive created a diverse Decarbonization and Electrification Task Force and charged them with researching the feasibility of reducing UCSC's Scope 1 and 2 carbon emissions, ideally to zero, by 2030 or as soon as possible. See the UCSC Phasing Approach case study in the appendix for details on the decarbonization actions taken by UC Santa Cruz.

### 3.2.2 Define Timeline

The planning process should include establishing a timeline for implementing measures in meeting the building's decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance. Even if timelines-to-meet targets are set, there is still flexibility when deciding which decarbonization measures to implement and when.

An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building's operation and maintenance budget, but buildings that need significant improvements—or whole-building portfolios or campuses—may require more extensive planning and budgeting. As a result, a multiyear process may be required to determine the decarbonization strategy, outline required investment through contractor bids, and acquire the necessary funds.

For facilities that have aging systems approaching the end of their effective useful life (EUL) or requiring persistent maintenance, planning for more efficient and electric replacement options is valuable when establishing a decarbonization timeline. In current practice, equipment is often replaced upon failure and requires immediate replacement. Not having adequate electrical and/or structural infrastructure, or a plan to address such failures, can result in extra downtime that makes certain decarbonization measures less attractive or unfeasible. Sections 4.2 and 4.3 in Chapter 4 include more discussion of electrical and structural infrastructure upgrade considerations that should be part of the decarbonization timeline.

**CASE STUDY: University of California, Santa Cruz — Phasing Approach**

The University of California Santa Cruz decided on a phased approach to decarbonization for their campus. The plan implemented interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electrical capacity or district heating was available to fully decarbonize the heating system. See the UCSC Phasing Approach case study in the appendix for more detail.

Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants. Many incentives have a sunset date, intending to motivate customers to implement projects sooner than later.

Timing capital improvement projects to minimize the impact on occupants is a standard practice of existing building upgrades and being prepared to replace lighting or appliances during tenant renovations, for example, can be included in the building's decarbonization timeline. Any facility that has a decarbonization goal, even if the due date to meet a target is well in the future, will benefit from developing a timeline as part of the planning process. Performing an assessment, determining measures, implementing measures, and collecting data for reporting may take several years, and these later steps in the process will benefit from cataloging timeline considerations during planning.

### 3.2.3 Define Scope and Level of Decarbonization Assessment

Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the established performance targets and by economic feasibility. Additional factors may also play a role, such as equity considerations, resilience planning, seismic upgrades and preparedness, public relations, or impacts to the timeline. For tenant-occupied buildings, decarbonization measures likely will involve tenant systems requiring updates to design and operation requirements and potentially lease agreements. More on considerations regarding tenant-occupied buildings is included in Section 4.10.

**CASE STUDY: University of California, Santa Cruz — Phasing Approach**

The University of California Santa Cruz decided on a phased approach to decarbonization for their campus. The plan implemented interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electrical capacity or district heating was available to fully decarbonize the heating system. See the UCSC Phasing Approach case study in the appendix for more detail.

**CASE STUDY: 345 Hudson, New York**

The case study for 345 Hudson defined scope and goals early. These were:
- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

Another key item was minimizing disruptions to tenants. These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.

The project's scope may become clearer once the decarbonization assessment has been conducted. An early scoping assessment may be helpful to establish focus for the more comprehensive decarbonization assessment where EEM/ERMs are identified. This scoping assessment will include basic GHG emissions and a financial evaluation and may be applied at a building level (for portfolios and campuses) and/or at a system level within individual buildings.

[Figure: Building Systems Often Involved in Building Decarbonization
Type: Descriptive Diagram

Description:
A cross-section illustration of a multi-story commercial/residential building showing the key systems that are typically involved in building decarbonization projects. Each system is labelled with an arrow pointing to its location in the building. Image credit: NYSERDA (2022).

Key Elements:
- Community Wind Turbines → off-site renewable energy source shown adjacent to building
- Onsite Renewables & Storage → rooftop PV panels and battery storage
- Efficient Heat Pump HVAC → mechanical HVAC system using heat pump technology
- High Performance Envelope → insulated walls and roof assembly
- High Performance Windows → energy-efficient glazing systems
- Building Controls → automation and control systems shown throughout building
- Efficient Electric Appliances and Lighting → interior plug loads and lighting systems
- Efficient Electric Water Heater → domestic hot water system at building base

Notes: Other systems such as refrigeration, thermal energy storage (TES), and ventilation heat recovery are not illustrated but should be considered when applicable.]

Another step in defining the project scope is to determine what level of decarbonization assessment to conduct. Informative Appendix H, "Building Decarbonization Assessment," in ANSI/ASHRAE/ACCA Standard 211-2018 (RA2023) describes Level 1 and Level 2 decarbonization assessments. Decarbonization goals for the building, existing conditions, and the available budget should be considered to determine the decarbonization assessment level needed.

When identifying measure options, the assessor will consider factors influencing owner priorities, such as:

- Capital costs to decarbonize the building
- Equipment nearing its EUL or that has persistent maintenance problems
- Utility availability and rate structures
- Cost and ease of maintenance for new equipment
- Passive or load-reduction strategies such as envelope improvements

Physical space, electrical capacity, or other limitations may drive decarbonized solutions in specific cases. Additional discussion of existing building limitations is included in Chapter 4. Scope may also be driven by the electric technologies being considered and how they can or cannot be applied based on the existing building's constraints. Checking its electrical capacity during the assessment may influence the scope or timing of ERMs. Cost-effective efficiency measures can reduce the building's electrical load and minimize the footprint of its necessary electrical infrastructure.

For example, buildings whose lighting systems have not been upgraded recently could be converted to LED lighting or DC lighting as the first step toward decarbonizing because the whole-life carbon of LED lightbulbs is lower than incandescent. Then, prior to evaluating any all-electric heating options, measure the electrical use of the building to get the actual (new) load and compare it to the design electrical capacity. Having this information can help inform the retrofit scope and all associated costs including updates to other building systems and the electrical infrastructure to achieve a decarbonized building. More details on decision making around emissions reduction measures and scope can be found in Section 3.4.

#### 3.2.3.1 Emissions Accounting Scope

Choosing which emissions to include in GHG accounting and goals is important in setting solid goals and achievable outcomes. The most common emissions to include are the energy-related emissions, although some stakeholders may choose to include additional GHG emissions sources:

- Embodied emissions of building retrofits and maintenance
- Refrigerant leakage
- Operational emissions of landscaping or internal transportation vehicles (e.g., forklifts)
- Building occupant transportation emissions

The World Resource Institute's Greenhouse Gas Protocol is often referenced when doing GHG emissions accounting, which breaks emissions down into direct emissions (Scope 1), indirect emissions (Scope 2), and all other emissions (Scope 3). The WRI GHG Protocol is not specific to the building industry, however, and ASHRAE has proposed Standards 240P and 242P to address the categorization of building-specific emissions. At the time of publication, this guide recommends categorization based on EN 15978 (CEN 2011), as referenced in Section 1.1.2.1 in Chapter 1, rather than the GHG Protocol.

### 3.2.4 Identify and Inform Stakeholders

The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization's performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning. For a decarbonization project, investors/owners and possibly customers will experience its economic impact. While the investors/owners pay for the decarbonization project, they will pass the cost along to the customers. Facilities managers may need special expertise to maintain the new system(s) and should be included in early discussions to ensure that intended savings persist over time.

Because there is a financial commitment to decarbonizing the facility, investors are typically the first of the stakeholders to be informed and approve the project, along with any employed facilities support staff. Gathering input from facilities support staff is an important step because they are critical to the project's long-term success. Ensuring that they understand the project's goals and the need to change systems or operations will pave the path for efficient building operation after implementation. From there, communicating the environmental benefits of decarbonization to the employees and customers can boost morale by demonstrating a commitment to reducing GHG emissions. Further communication may include assembling and disseminating a case study on the project and/or having a poster in a public corridor of the building showcasing the project scope and GHG emissions savings.

[Table: Table 3.1 Stakeholders for Decarbonization Planning
Type: Table

Data:
| Stakeholder Category | Stakeholder Responsibilities |
|---|---|
| Executive Leadership | Provide resources and support to effectively develop and implement the plan (e.g., CEO, CFO, COO). |
| Finance | Identify the financial metrics required to assess the business case and provide guidance on potential financing mechanisms. |
| Property Management, Facilities/Engineering, and Energy Management | Identify operational needs and maintenance concerns, suggest and evaluate technical solutions, and provide building-level information. |
| Capital Planning, Procurement, and Project Management | Identify workload expectations and opportunities to streamline procurement and project-delivery efforts when implementing activities at scale. |
| ESG/Sustainability | Identify sustainability considerations and expectations, including those beyond operational carbon emissions. Provide input on the risks and opportunities of the GHG Emissions Reduction Plan and review the plan through a lens of ESG regulatory and reporting requirements. |
| Real Estate and Transaction | Provide insight into the organization's future space needs and incorporate decarbonization requirements into considerations for new construction or acquisitions. |
| Marketing | Identify ways to communicate efforts and GHG emissions reduction planning status within and beyond the organization. |
| Occupants and Community Members (External) | Identify ways to address occupant concerns and improve their overall experience through emissions reduction measures. Consider opportunities to collaborate with the broader community on larger-scale decarbonization efforts. |

Notes: Source: Lawrence Berkeley National Laboratory (DOE 2023c)]

#### 3.2.4.1 Equity Considerations During Stakeholder Engagement

Decarbonizing existing buildings may have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development. Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs. Listing the stakeholders that are affected by building operations and renovations is a good place to start this process. Conducting stakeholder outreach to understand the circumstances and priorities of each stakeholder group is an important part of the planning process.

When buildings upgrades are required to meet performance targets, such as when there is a local building performance standard ordinance, additional support is often offered to address equity considerations. If the building is in a disadvantaged community or has unique equity circumstances, check with the local jurisdiction for additional resources available and for expectations around stakeholder engagement. Additional discussion and examples on how building renovations might affect equity are included in Section 4.9 in Chapter 4.

For example, the University of California Santa Cruz is creating a Just Transition and Equity Subcommittee to conduct analysis around Diversity, Equity, Inclusion, and Justice while planning its campus decarbonization strategies. The subcommittee plans to use inclusive and community-centered approaches to gain feedback from a diverse group of stakeholders and community members. More information can be found in the *Decarbonization and Electrification Predesign Report* (Affiliated Engineers, Inc. 2023).

## 3.3 Perform Decarbonization Assessment

Before implementing any decarbonization strategies, it is essential to conduct a decarbonization assessment to assess the building's consumption and emissions patterns and identify areas for improvement. The assessment results in an energy audit report and a decarbonization plan. The plan is then used by facility management to guide future decisions on energy efficiency measures (EEM) and emissions reduction measures (ERM) implementation.

### 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment

Energy audits define the baseline condition of the existing building and its systems and are performed to varying levels based on the need, budget, and timing. ANSI/ASHRAE/ACCA Standard 211 establishes industry practices for conducting and reporting energy audits for commercial buildings (ASHRAE 2023c). A decarbonization assessment includes all the steps of an energy audit and adds additional efficiency and emissions reductions measures, including electrification measures (even partial electrification solutions), fugitive emissions reduction measures, and further renewable energy measures. Depending on established targets and the determined project scope, the decarbonization assessment may also evaluate embodied carbon of the existing building and systems.

Table 3.2 compares the primary tasks between a traditional energy audit and a decarbonization-focused assessment. ASHRAE/ACCA Standard 211 has an appendix (Informative Appendix H) describing the additional aspects related to a decarbonization assessment including the differences between Level 1 and Level 2 decarbonization assessments (ASHRAE 2023c).

[Table: Table 3.2 Comparison of Tasks Between Energy Audit and Decarbonization Assessment
Type: Table

Data:
| Tasks | Energy Audit | Decarbonization Assessment |
|---|---|---|
| Pre-retrofit energy use analysis | ● | ● |
| **Pre-retrofit water use analysis** | — | ● |
| **Pre-retrofit GHG emissions analysis** | — | ● |
| **Heating and cooling load profile analysis** | — | ● |
| Facility site survey | ● | ● |
| Drawings, BAS, SOO review | ● | ● |
| Identify building energy efficiency measures (EEMs) | ● | ● |
| **Identify building emissions reduction measures (ERMs)** | — | ● |
| **Evaluate electrical infrastructure capacity** | — | ● |
| **Perform temperature stress test** | — | ● |
| Evaluate renewable energy measures | ● | ● |
| Energy savings calculations | ● | ● |
| **Carbon savings calculations** | — | ● |
| Estimate measure costs | ● | ● |
| **Estimate embodied carbon impact of measures if applicable** | — | ● |
| Life-cycle cost analysis (LCCA) | ● | ● |
| O&M procedure recommendations | ● | ● |
| Summary report including timeline and triggers for measure implementation | ● | ● |

Notes: Bolded items are unique to a decarbonization assessment.]

#### 3.3.1.1 Pre-Retrofit Energy Use, Water Use, and GHG Emissions Analyses

As the name implies, in a typical energy audit, the primary focus is on energy use. A decarbonization assessment adds a water-use analysis and GHG emissions analysis to its purview.

Water use affects GHG emissions calculations; therefore, water utility data should be reviewed and included in pre-retrofit data collection as well. As discussed in Section 8.2 in Chapter 8, efficiency improvements for domestic hot-water systems can reduce operational carbon due to the resulting reduction in water heating. Additionally, water efficiency improvements can reduce impacts from downstream wastewater treatment. The forthcoming ASHRAE/ICC Standard 240P will include a discussion of how water/wastewater contributes to carbon emissions.

The GHG emissions analysis includes the following components:

- Annual pre-retrofit GHG emissions
- GHG emissions intensity (lbCO2e/ft²/yr [kgCO2e/m²/yr])
- GHG emissions end-use balance (required for Level 2 assessments)
- Building profiles

**Annual pre-retrofit GHG emissions** are determined by multiplying the building energy use by the appropriate grid emission factors. GHG emissions calculation methodology is covered in ASHRAE/IES Standard 100, ASHRAE Standard 105, ASHRAE Standard 228, and the proposed ASHRAE/ICC Standard 240P and ASHRAE Standard 242P. Emission factors can be obtained from additional sources, summarized in Table 3.3.

Emissions calculated on an annual basis only require annual energy use values. When required, or when hourly electricity use and emission factors are available, the emissions can be calculated on an hourly basis.

**GHG emissions intensity** is calculated by dividing the annual pre-retrofit GHG emissions by the building floor area.

**GHG emissions end-use balance** (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.

[Table: Table 3.3 Grid Emission Factor Databases
Type: Table

Data:
| Database | Description |
|---|---|
| U.S. EPA eGRID Database | The eGRID database includes annual historical GHG emission factors at the national, subregional, and utility-scale levels. |
| NREL Cambium Database | The National Renewable Energy Laboratory's Cambium database provides modeled, forward-looking hourly emissions data for electricity generation across multiple grid scenarios. |
| UNFCCC Harmonized Grid Emission Factor Data Set | The United Nations Framework Convention on Climate Change database lists grid emission factors outside of the United States divided by country/territory/island. The International Financial Institutions Technical Working Group on Greenhouse Gas Accounting (IFI TWG) periodically updates this data set. |
| Electricity Maps (Other International) | An open-source tool showing carbon intensity (gCO2eq/kWh) of electricity consumed throughout the world (Electricity Maps n.d.). |
| Gridwatch Web App (Other International) | Includes live grid emissions for Ontario, Canada (Gridwatch n.d.). |
| Canadian Government Emission Factors (Other International) | The Canadian government publishes Canadian emission factors by Province/Territory (Government of Canada n.d.). |

Notes: These databases can be used to obtain grid emission factors for GHG emissions calculations in decarbonization assessments.]

GHG emissions end-use balance (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.

[Figure: Example End-Use Breakdown by Energy and GHG Emissions
Type: Chart

Description:
A donut/concentric circle chart showing the end-use breakdown for a building, with the inner circle representing the energy use breakdown and the outer circle representing the GHG emissions breakdown for the same building. The chart illustrates the difference in prioritization between a typical energy audit and a GHG-focused assessment.

Data Representation:
- Inner circle (Energy): Heating, Cooling, Lighting, Fans, Pumps, Plug Loads, Elevators, Hot Water, Heat Rejection
- Outer circle (GHG Emissions): same end uses but with different proportional weighting, with Heating and Hot Water showing higher GHG share relative to their energy share

- Metric: Building energy end uses and corresponding GHG emissions by end use
- Chart Type: Donut (concentric circles)
- Units: Percentage share of total energy (inner) and total GHG emissions (outer)

Chart Generation Hint:
- Outer ring: GHG emissions proportions by end use
- Inner ring: Energy use proportions by end use
- Key insight: Compared to a typical energy audit (which would prioritize heating, cooling, lights, and fans), the end-use balance assessment by GHG emissions indicates that efficient heating and DHW have the potential to achieve the most GHG reduction.

Structured Data (Machine Readable):
{
  "chart_type": "donut",
  "metric": "End-use breakdown by energy and GHG emissions",
  "units": "percentage",
  "data": {
    "categories": ["Heating", "Cooling", "Lighting", "Fans", "Pumps", "Plug Loads", "Elevators", "Hot Water", "Heat Rejection"],
    "note": "Exact percentage values not labelled in original figure; relative proportions visible only"
  }
}]

Energy and emission profiles are additional elements of a utility analysis that may be used to better understand building operation, time-of-use electrical rate impacts, hourly emissions interactions, and existing electrical service requirements.

These profiles may not be available for a building at the start of the decarbonization planning process, and building owners should consider collecting additional data as soon as possible to better inform future decisions. These data can be collected through utility data, submetering, and building automation system trends.

**Building Energy-Use Profiles.** These are whole-building profiles and can be useful for understanding performance and potential strategies for shifting when married with a grid emission profile. They are also useful for understanding peak energy demand periods. Annual heat maps are a particularly useful representation of this type of profile, as shown in Figure 3.4. This type of heat map indicates time of day, day of year, and illustrates seasonal trends.

[Figure: Example Electricity Demand Annual Heat Map
Type: Chart

Description:
A two-dimensional heat map of annual electricity demand for a building, with time of day on the vertical axis (0–24 hours), day of year on the horizontal axis (1–365 days), and colour intensity representing electricity demand level. The chart is titled "Yearly Profile" and shows seasonal and time-of-day patterns in building energy use. Image credit: SmithGroup.

Data Representation:
- X-axis: Day of Time (1–365, representing days of the year)
- Y-axis: Hour of day (0–24)
- Color scale: Representing electricity demand in kW, ranging from approximately −20 kW (cool/blue) to 50 kW (warm/yellow-green)
- Key visible patterns: Higher demand during daytime hours; seasonal variation between summer and winter

- Metric: Electricity demand (kW) by hour of day and day of year
- Chart Type: Heat Map
- Units: kW

Chart Generation Hint:
- X-axis: Day of year (1–365)
- Y-axis: Hour of day (0–24)
- Color scale: kW demand, ranging from approximately −20 kW to 50 kW
- Key annotations: "Yearly Profile" as chart title; kW scale shown on right side

Structured Data (Machine Readable):
{
  "chart_type": "heat_map",
  "metric": "Electricity demand",
  "units": "kW",
  "data": {
    "x_axis": "Day of year (1-365)",
    "y_axis": "Hour of day (0-24)",
    "color_range": "-20 to 50 kW",
    "note": "Individual hourly values not recoverable from figure"
  }
}

Image credit: SmithGroup]

[Figure: Example Overlay of Hourly Load Profile, Marginal Carbon Rates, and Peak TOU Energy Costs
Type: Chart

Description:
A line chart showing average hourly building energy demand (net building demand with PV) overlaid with marginal carbon rate bands and high carbon/cost hour highlights for a prototypical ASHRAE 90.1-2004 compliant Medium Office building with PV in Washington State. The chart covers a January day (hours 0–22) and shows two key patterns: dips in demand during mid-day (when PV production is highest and marginal carbon is lower) and peaks during morning warm-up and evening periods (when marginal carbon and costs are higher).

Data Representation:
- Net building demand (with PV): line showing hourly building electricity demand net of PV generation
- Marginal carbon: shaded band indicating periods of higher marginal carbon emissions on the grid
- High carbon and cost hours: shaded band indicating peak TOU pricing and high carbon periods

- Metric: Average hourly building demand (kW) vs. grid emission factors and TOU energy costs
- Chart Type: Line (with shaded zones)
- Units: kW for demand; qualitative for carbon and cost bands

Chart Generation Hint:
- X-axis: Hour of day (0–22, January)
- Y-axis: Building demand (kW)
- Series: Net building demand (with PV) as line; Marginal carbon as shaded band; High carbon and cost hours as shaded band
- Key annotations: Legend showing three series; x-axis label "Hour →"; chart title "Average hourly building demand vs. grid emission factors — ASHRAE 90.1-2004 compliant Medium Office prototype with PV in Washington"

Structured Data (Machine Readable):
{
  "chart_type": "line",
  "metric": "Average hourly building demand vs. grid emission factors",
  "units": "kW",
  "data": {
    "note": "Individual hourly kW values not recoverable from figure",
    "series": ["Net building demand (with PV)", "Marginal carbon band", "High carbon and cost hours band"],
    "x_axis": "Hour of day (January, 0-22)"
  }
}

Image credit: ASHRAE (2023d)]

**Building Load Profiles.** This profile indicates end-use specific building energy loads (e.g., cooling load, heating load, DHW load, IT load, etc.) and is useful for sizing equipment and understanding opportunities for heat recovery. See Section 3.3.1.2 for additional details on using building load profiles.

**Grid Emission Profiles.** The emission profile of grid power generation is separate from building energy use. Such data may be obtained from an hourly modeled database, such as the NREL Cambium database, or from historical or projected utility-reported data. This type of profile informs how you might approach designing for lower carbon emissions by minimizing grid-supplied energy during peak grid emissions. Refer to Figure 3.5 for an example where the grid emission profile is marked as "marginal carbon."

**Building Emission Profiles.** This type of profile combines the energy profile and the grid emission profile. It can be either building wide or end-use specific. Generally, the data are aggregated into annual values for the annual pre-retrofit GHG emissions or the end-use breakdowns, as described in the following section.

Any of the above profile types can also be combined on a single chart to provide further insights. For example, Figure 3.5 shows an example of the overlay of a nominal office building (with on-site PV) energy-use profile with the grid emission profile (marked as "marginal carbon").

The combination of energy-use profile and grid emission profile informs the selection of efficiency reduction measures compared to simply seeking energy efficiency measures. Periods when peak energy use coincides with peak grid emissions are the first targets for decarbonization. In the example building for Figure 3.8, the PV system reduces the energy load profile during mid-day hours, when the marginal emissions are lower. Further efficiencies during this mid-day period will have much less impact to the building's GHG emissions than addressing the peak areas, such as the morning warm-up period. In this example, one approach may be to incorporate thermal energy storage together with other measures for HVAC electrification to capture and store heat generated during the period of low GHG emissions (assisted by the on-site PV) for use during the morning warm-up period.

See ASHRAE's *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* for more details on choosing technologies that can maximize emissions savings through strategic load planning or shifting (ASHRAE 2023h).

[Figure: Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide
Type: Image

Description:
A sidebar callout showing the cover of the ASHRAE guide titled *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* (ASHRAE 2023h).

Key Elements:
- Document title → "Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide"
- Publisher → ASHRAE (2023h)
- Audience → Building operators, designers, owners, consultants, and other building stakeholders
- Purpose → Includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building. Builds on ASHRAE's existing Smart Grid Application Guide by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their interaction with the grid.
- Primary goal → Decarbonization; provides guidance on controls as they shift toward more real-time, automated interaction with the grid.]

#### 3.3.1.2 Heating and Cooling Load Profile Analysis

Heating and cooling load profile analysis is a key aspect of decarbonization projects and one that is not typically part of a standard energy audit. This type of analysis can identify HVAC or DHW systems that are oversized, presenting an opportunity to downsize, or rightsize, during the retrofit project. Opportunities to rightsize for heating load, in particular, can be critical when electrifying HVAC systems because, for many climates, the heating load will drive the heat pump capacity and sizing. Reducing heat pump capacity and size can be crucial when working within existing building constraints such as electrical capacity, structural capacity, and space. Additional details on rightsizing analysis are provided in Section 3.4.1.

Identifying periods of simultaneous heating and cooling, or thermal overlap, is another important aspect of load profile analysis. Where energy efficiency projects have traditionally focused on eliminating periods of thermal overlap, these periods represent prime opportunities for energy recovery within the building. Figure 3.6 illustrates the annual hourly heating and cooling loads for a building in red and blue, respectively, and then periods of simultaneous heating and cooling in yellow. In this figure, the building has weekday thermal overlap all year round, indicating a great potential for energy recovery using systems such as heat recovery chillers to simultaneously cool and heat, or water-source heat pump networks to recover and circulate heat between spaces.

[Figure: Building Heating and Cooling Loads with Thermal Overlap
Type: Chart

Description:
A stacked bar chart titled "Laboratory Measured Loads" showing annual hourly heating and cooling loads for a building, with simultaneous heating and cooling (thermal overlap) periods highlighted separately. The vertical axis shows load in kBtu/hr ranging from approximately −8,000 to 22,000. Cooling loads are shown in blue (above zero), heating loads in red (below zero), simultaneous heating in a separate colour, and simultaneous cooling in a fourth colour. Image credit: SmithGroup.

Data Representation:
- Cooling: Positive values (kBtu/hr), shown in blue
- Heating: Negative values (kBtu/hr), shown in red
- Simultaneous Heating: Overlap period load, shown separately
- Simultaneous Cooling: Overlap period load, shown separately

- Metric: Hourly heating and cooling loads (kBtu/hr)
- Chart Type: Stacked Bar
- Units: kBtu/hr

Chart Generation Hint:
- X-axis: Time (annual hourly data, approximately 8,760 data points)
- Y-axis: Load (kBtu/hr), range approximately −8,000 to 22,000
- Series: Cooling (blue), Heating (red), Simultaneous Heating, Simultaneous Cooling
- Key annotations: Legend identifying four series; title "Laboratory Measured Loads"

Structured Data (Machine Readable):
{
  "chart_type": "bar",
  "metric": "Annual hourly heating and cooling loads with thermal overlap",
  "units": "kBtu/hr",
  "data": {
    "series": ["Cooling", "Heating", "Simultaneous Heating", "Simultaneous Cooling"],
    "y_range": "-8000 to 22000",
    "note": "Individual hourly values not recoverable from figure"
  }
}

Image credit: SmithGroup]

Heating and cooling load data are not always readily available for existing buildings. Additional temporary or permanent sub-metering may be required for breaking down energy use into heating and cooling loads. It is important to identify early in the process the information available, confirm that appropriate trend logs are set up, and identify additional metering needs to capture information not currently available. Ideally, a full heating season's worth of data should be collected for heating systems. For DHW systems, a minimum of one month of data, but preferable three months, should be collected. Simplified analyses can often capture key aspects of the building's operation without submetering. For example, for buildings with gas heating and electric cooling, the basic gas and electricity use profiles can provide insights into periods of thermal overlap.

[Figure: PNNL Energy Charting and Metrics (ECAM) Tool
Type: Image

Description:
A sidebar callout describing the PNNL Energy Charting and Metrics (ECAM) Tool.

Key Elements:
- Tool name → Energy Charting and Metrics (ECAM) Tool
- Developer → Pacific Northwest National Laboratory (PNNL)
- Platform → Add-on for Microsoft Excel®
- Purpose → Facilitate the analysis of building and system energy data. Can be used to create various load profiles or scatter charts as well as normalizing data and creating metrics based on consumption or equipment (PNNL n.d.).
- Capabilities → Can create schedules and day-type information to time series data and filter data from months, years, days, day-type, day of week, day of month, occupancy, or temperature-binned weather data.]

#### 3.3.1.3 Identify Emissions Reduction Measures (ERMs)

Decarbonization assessments also differ from typical energy audits in terms of recommended capital energy efficiency measures (EEMs) because they also include emissions reduction measures (ERMs). An ERM is an action taken in the operation of equipment in the building or energy supply to the building that reduces the greenhouse gas (GHG) emissions of the building without negative impact within the building. ERMs might include, but are not limited to:

- Improvements to the building's operational performance and energy use to reduce thermal loads, resulting in the downsizing of the HVAC equipment and reduction in demand and carbon emissions.
- Retrofitting or replacing existing equipment that uses fossil fuels with technologies that can use decarbonized energy, typically electricity.
- Use of on-site renewable energy. While on-site renewable energy resource opportunities are introduced for Level 2 energy audits according to ANSI/ASHRAE/ACCA Standard 211, they should be investigated at all levels, and considerations should also include electric vehicle (EV) charging infrastructure and future parking space ventilation design.

More in-depth discussion on EEMs and ERMs is included in Section 3.4.

#### 3.3.1.4 Evaluate Electrical Infrastructure Upgrades

As part of the decarbonization assessment, electrical system integrity and capacity should be documented. An electrical system may require upgrades to add electric heating loads, or partial electrification may be considered if upgrades are not possible or too costly. Using a battery or other type of energy storage system to store power during low usage and dispatch power during high usage might avoid or limit the need for electrical infrastructure upgrades. To properly evaluate fuel switching and other ERMs, it is necessary to document the electrical system's existing conditions during the assessment. Additional discussion on electrical system capacity implications can be found in Section 3.5.2 of this guide and in *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* (Houssainy et al. 2024).

[Figure: Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond
Type: Image

Description:
A sidebar callout showing the cover of the NREL/ASHRAE guide titled *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* (Houssainy et al. 2024), co-published by NREL and ASHRAE.

Key Elements:
- Document title → "Decarbonizing Building Thermal Systems: A How-to Guide for Heat Pump Systems and Beyond"
- Authors → Houssainy et al. 2024
- Publishers → NREL and ASHRAE (Better Buildings initiative)
- Audience → Design engineers and building operators
- Purpose → Focuses on how heat pumps should be applied and how they should be operated in commercial and multifamily buildings to support decarbonization (Houssainy et al. 2024). Provides guidance to design engineers on various heat-pump-specific design elements, including application and sizing in different climate zones, system configuration and refrigerants, electrical requirements, and control and operation strategies for space and hot-water applications.
- Key feature → Includes an in-depth discussion about steps for evaluating electrical capacity for the implementation of electrification technologies.]

**CASE STUDY: San Diego State University, California**

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding costly electrical service upgrades required for full electrification of the central plant. For more details on this case study, see the appendix.

#### 3.3.1.5 Perform Temperature Stress Test

When ERMs include switching central heating sources for heating hot-water loops, such as from natural-gas-fired boilers to heat pumps, another critical evaluation involves assessing the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems. The evaluation of these distribution temperatures should include a building/system stress test, where existing supply temperatures are adjusted to simulate those of a planned ERM to determine whether the system will still satisfy building loads operating with these new temperatures. See *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* for the methodology of a building stress test (Houssainy et al. 2024).

#### 3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions

Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs and ERMs should include GHG emissions impacts. Operational GHG emissions reductions and, when possible, incremental embodied emissions associated with the retrofit should be calculated and included in a life-cycle carbon assessment.

Operational carbon savings estimates for EEMs or ERMs should be determined by converting estimated energy savings to carbon savings using the methodology described in Section 3.3.1.1. In addition to operational carbon savings, the embodied carbon impact of the EEMs and ERMs should be considered to minimize their life-cycle emissions. Note that the embodied carbon of the original building construction is not relevant to the decision-making process for EEMs or ERMS; the embodied carbon of the original building construction can be considered zero for purposes of a decarbonization assessment. Only incremental embodied carbon from the new equipment and disposal of old equipment should be considered when calculating the life-cycle emissions of a given EEM or ERM. ASHRAE's forthcoming *Whole-Life Carbon Guide for Building Systems* includes additional guidance on life-cycle carbon assessments, calculating embodied emissions, and balancing operational carbon impacts of EEMs and ERMs with embodied carbon impacts.

[Figure: Whole-Life Carbon Guide for Building Systems
Type: Image

Description:
A sidebar callout showing the cover of the forthcoming ASHRAE guide titled *Whole-Life Carbon Guide for Building Systems* (ASHRAE Forthcoming).

Key Elements:
- Document title → "Whole-Life Carbon Guide for Building Systems"
- Publisher → ASHRAE (Forthcoming)
- Audience → Design engineers and ASHRAE members
- Purpose → Provides design engineers strategies to minimize the whole-life carbon emissions from building mechanical, electrical, and plumbing (MEP) systems. MEP systems are major contributors to the operational energy consumption and whole-life carbon emissions of buildings.
- Key data → Recent studies have shown that the embodied emissions from MEP systems can be between 15% and 49% of the total building embodied emissions and even higher if photovoltaic (PV) systems are included on the building.
- Scope → To minimize the whole-life carbon emissions of MEP systems, trade-offs between the embodied carbon and the operational carbon emissions—and among MEP, architectural, and structural systems emissions—should be considered. Provides definitions, concepts, and comprehensive guidance needed to calculate, interpret, and integrate life-cycle data from multiple sources to design MEP systems for low whole-life carbon emissions.]

##### 3.3.1.6.1 Refrigerant Considerations

GHG emissions associated with refrigerant leakage should be included in the life-cycle emissions calculations for measures. Refrigerants used in HVAC systems have a significant impact on the environment. Some refrigerants, such as hydrofluorocarbons (HFCs), have high global warming potential (GWP) values, meaning that they have a greater potential to contribute to global warming compared to carbon dioxide. In recent years, efforts have been made to phase out the use of high-GWP refrigerants and replace them with lower-GWP alternatives, such as hydrofluoroolefins (HFOs), or natural refrigerants, such as ammonia or carbon dioxide. When considering building decarbonization, it is important to estimate the refrigerant leakage GHG emissions and to select HVAC systems that use low-GWP refrigerants or other options that minimize refrigerant use. For example, when considering a building retrofit for which both air-air heat pumps and a VRF system are options, the impact of potential refrigerant leaks and the amount of total refrigerant used in each system should be evaluated as part of the building's carbon emissions. This can involve retrofitting existing systems, upgrading to more energy-efficient systems, or even redesigning buildings to optimize passive strategies and minimize the use of HVAC systems.

[Figure: EPA Fact Sheet: Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning
Type: Image

Description:
A sidebar callout showing the EPA Fact Sheet titled "Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning and Chillers" (EPA 2016).

Key Elements:
- Document title → "Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning and Chillers"
- Publisher → U.S. EPA (2016)
- Purpose → Provides current information on low global warming potential (GWP) alternative refrigerants to high-GWP hydrofluorocarbons (HFCs) for use in residential and commercial air conditioning (AC) equipment, including chillers.
- Key data → HFCs are powerful greenhouse gases (GHGs) with GWPs hundreds to thousands of times more potent per pound than carbon dioxide (CO2); however, more low-GWP alternatives are becoming available.
- Global HFC Emissions data shown in figure (2020 by sector): AC = 28%, MVAC = 13%, Commercial Ref = 26%, Other Ref = 12%, Aerosols/Solvents/Foams/Fire Ext. = 21%; Total Global HFC Emissions = 1,084 MMT CO2 Eq.; Global HFC Emissions in AC = 306 MMT CO2 Eq.
- Source → Estimates based on U.S. EPA (2013).]

There are many resources—including ASHRAE's *Whole-Life Carbon Guide for Building Systems*, MEP 2040, the California Air Resources Board, and ANSI/ASHRAE Standard 228—that offer guidance on mitigating refrigerants' contributions to GHG emissions.

### 3.3.2 Decarbonization Evaluation Tools

Depending on the assessment level, various calculation methods and tools can be utilized. Simple spreadsheet-based calculations are typically used for walk-through survey-level assessments. The BIN method or energy simulation calculations are required for energy survey and analysis or detailed analysis of capital-intensive modification assessments. While there are many tools available, validation needs to be done for energy simulation tool selection in terms of capabilities and credibility. If the assessment is being sponsored by a rebate or incentive program, there may be requirements for the tools used for analysis. Simulation tools such as BEopt™ (residential only), EnergyPlus™, and IESVE are examples of typical tools used to evaluate available measures. Additional tools and resources and their potential uses are described in Table 3.4. ASHRAE's *Whole-Life Carbon Guide for Building Systems* also references tools available for calculating emissions.

[Table: Table 3.4 Tools Useful for Decarbonization Assessment
Type: Table

Data:
| Tool/Resource | Intended Use During Assessment |
|---|---|
| DOE GHG Emissions Reduction Audit Checklist for Owners (DOE 2023b) | Define scope of audit and deliverables for a building-level GHG emissions reduction audit. |
| DOE Asset Score/Audit Template (DOE n.d.-a) | Create a standard building energy audit report. Could also be used for submission to select jurisdictions to comply with local ordinances. |
| GHG Protocol Emission Inventory Calculation Tools (WRI n.d.) | Develop comprehensive and reliable inventory of GHG emissions. |
| Embodied Carbon Construction Calculator (CLF 2023c) | Benchmark and assess embodied carbon reductions, focused on upfront supply chain emissions of construction materials. |
| Electrification Impact Calculator (ORNL n.d.) | Estimate potential cost and CO2 emissions savings resulting from changing from fuel-based equipment to electrical equipment. |
| EnergyPlus™ (NREL 2023c) | Model energy and water consumption in buildings and identify EEMs/ERMs and their potential impacts. |
| URBANopt™ (NREL 2023e) | Investigate energy trade-offs between building locations and geometry, building and district energy storage strategies and locations, aggregated grid services, and district energy system performance characteristics. |
| Energy Charting and Metrics Tool (PNNL n.d.) | Create charts from building energy data to analyze energy use profiles. Filter data from months, years, days, day-type, day of week, day of month, occupancy, temperature binned weather data, and pre/post comparisons. |
| REopt® (NREL 2023d) | Evaluate the optimal mix of renewable energy, conventional generation, and energy storage technologies to meet cost savings, resilience, emissions reductions, and energy performance goals for buildings, campuses, and communities. |
| DER-CAM (LBNL 2023) | Determine the optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. |
| Refrigerant Impact Calculator (MEP2040 n.d.) | Calculate potential refrigerant impact for HVAC systems based on selected data sets for refrigerants and leakage rates. |

Notes: Additional tools for calculating emissions are also referenced in ASHRAE's forthcoming Whole-Life Carbon Guide for Building Systems.]

### 3.3.3 Assessing Building Portfolios

For owners with building portfolios, a few additional factors should be considered when conducting decarbonization assessments. The depth of evaluation depends on factors such as the number of buildings in a portfolio, the diversity of building types, and accessibility of building data. It can be time-consuming and costly to conduct detailed analyses of an existing building's energy performance at the system level for a large portfolio of buildings. Prior to beginning any assessments, the assessor should work with the building owner to agree upon timing and depth of evaluation to stay within the schedule and budget while also gathering information at a detailed enough level to identify opportunities for improvement and the magnitude of potential impact.

#### 3.3.3.1 Depth of Analysis and Selecting Representative Buildings

Numerous factors contribute to the depth of analysis for building portfolios. While some building portfolios are limited in building type (i.e., an apartment complex), other portfolios may contain a diverse set of buildings (i.e., a college campus). For portfolios with similar building types, one building can be evaluated and used as a representative model for the other buildings in the same category. Complex portfolios that include diverse buildings, such as varied building sizes that were built in different eras and serve unique purposes, may require a group of representative buildings for further study.

To select representative buildings, portfolios can be grouped by characteristics. The strategy used to categorize buildings into groups can be programmatic, geographic, based on system type, financial, performance-based, or some combination of these. Table 3.5, from the U.S. Department of Energy's *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios* (2023c), lists common building characteristics for grouping building portfolios. Once a portfolio has been categorized into groups of buildings, representative buildings can be selected for further study to help quantify carbon reduction impacts for each category and to project potential impacts across the entire portfolio. In addition to time and budget, considerations such as physical access and the availability of building or system performance data, safety, seasonality, and occupancy play into which representative buildings are good candidates for the assessment.

[Figure: Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios
Type: Image

Description:
A sidebar callout showing the cover of the U.S. Department of Energy guide titled *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios* (DOE 2023c), published under the Better Climate Challenge and U.S. Department of Energy branding.

Key Elements:
- Document title → "Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios"
- Publisher → U.S. Department of Energy (DOE 2023c)
- Purpose → Provides guidance for reducing Scope 1 and Scope 2 GHG emissions for building portfolios and vehicle fleets (DOE 2023c). The framework includes a five-step process for developing an actionable plan for building owners and organizations, from establishing the building inventory to finalizing implementation scenarios, funding, phasing, etc.]

#### 3.3.3.2 Timing of Assessment

The timing of building assessments may depend on factors such as seasonality, occupancy profiles, building access limitations, availability of system performance data, and funding or incentive program timelines. Depending on the targeted level of assessment, testing and measuring certain building system equipment may only be possible during specific times of the year. Access to buildings or certain areas may be limited due to high security requirements or safety hazards. For projects pursuing external funding through incentive programs, costs associated with building assessments may be covered (or recovered), though reimbursement may only be applicable for certain scopes of work or for a set time period. Therefore, advance planning and communication are important when determining the timing and sequencing for assessment of a building portfolio.

[Table: Table 3.5 Common Building Characteristics Used in Portfolio Categorization
Type: Table

Data:
| Characteristic | Guidance for Selection of Characteristic |
|---|---|
| GHG emissions intensity (lb CO2e/ft²) | Benchmark GHG intensity (GHGI) between similar building types that are different sizes by normalizing across square footage. This information is used to determine which buildings within the same building type have the highest GHG intensity. |
| Total GHG emissions (tons CO2e) | Rank buildings by total GHG emissions. This information is used to identify buildings that are the largest contributors to the portfolio's emissions. |
| Site energy use intensity (kBtu/ft²) | This is used to benchmark energy use at the building so buildings of various sizes can be compared. |
| Total energy use (kBtu) | Identify buildings that are the largest contributors to the portfolio's energy use. |
| Planned renovations/equipment end-of-life | Ensure planned investments are designed to be low to no carbon. |
| Building type | Group similar building types to apply similar strategies. |
| On-site fossil fuel combustion (% energy use or kBtu/ft²) | Identify buildings where on-site fossil fuel combustion is a significant contributor to the building's total emissions. |
| HVAC system type | A high-level categorization (e.g., district vs. distributed, hydronic vs. air, fuel type) should be used when there is a range of system types requiring decarbonization strategies. |
| Climate zone | Different technical approaches may apply based on climate zone (e.g., cold climate heat pumps and envelope measures). Select representative buildings in the range of climate zones in which the portfolio is located. |
| Ownership structure | Ownership/management/lease structures may result in differences in utility payment responsibility, so categorizing by ownership structure can be useful. |
| Disadvantaged communities | Determine if buildings are located within disadvantaged communities and consider these buildings for investment. |
| Energy prices | Prioritize buildings with the highest energy prices. |
| Regulatory drivers | Prioritize locations with building performance standards, benchmarking and decarbonization ordinances, strong building codes, and potential financial penalties or taxes. |
| Utility grid carbon intensity | Prioritize overall GHG emissions reduction efforts in regions with high grid carbon intensity and prioritize electrification in regions with lower grid carbon intensity. |
| Utility incentives and funding opportunities | Prioritize locations with utility programs and grants that support electrification and building efficiency improvements. |

Notes: Source: Lawrence Berkeley National Laboratory (DOE 2023c). CO2e/ft² is carbon dioxide equivalent per square foot; kBtu/ft² is thousands of British thermal units per square foot.]

## 3.4 Prioritize/Determine Decarbonization Measures

The decarbonization assessment will identify EEMs and ERMs that are feasible within the constraints of the existing building and will identify high-priority measures such as replacing equipment that is already toward the end of EUL. Measures identified as feasible by the assessment should be evaluated and grouped for optimization. The best combination of measures should be based on the framework illustrated in Figure 3.7.

The following subsections introduce and prioritize different EEMs and ERMs and point to detailed sections later in this guide.

[Figure: Framework for Building Decarbonization Assessment
Type: Descriptive Diagram

Description:
A stair-step/ramp diagram showing a prioritized framework for building decarbonization assessment, with numbered steps (0 through 9) arranged in ascending order from left to right. The horizontal axis spans from "Foundational Data" through "Building Upgrades," "Optimize Energy Performance," and "Evaluate Resources." An "Ongoing Assessment" arrow runs along the bottom. Image credit: NORESCO.

Key Elements:
- Step 0: Collect and Analyze Data → Foundational data collection baseline
- Step 1: Reduce Electrical, Heating, and Cooling Loads → Load reduction measures
- Step 2: (unlabeled in figure) → Transition step
- Step 3: Maximize Energy Efficiency → Efficiency upgrades
- Step 4: (unlabeled in figure) → Transition step
- Step 5: Electrify Space Conditioning and Water Heating Systems → Electrification measures
- Step 6: (unlabeled in figure) → Transition step
- Step 7: Optimize Building Automation Systems and Grid Interactivity → Controls and grid integration
- Step 8: Assess Distributed Generation and Clean Power Production → On-site clean power
- Step 9: Utilize Energy Storage; Integrate Grid Interactivity and/or Microgrids; Consider Embodied Carbon; Evaluate Financial Considerations → Advanced strategies and financial evaluation]

[Table: Table 3.6 Building Systems Discussed in This Guide
Type: Table

Data:
| Building System | Chapter/Section |
|---|---|
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2–5.1.3 |
| Building Envelope | Section 5.2.1 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3–5.2.3.4 |
| HVAC Systems | Section 6.1 |
| Building HVAC Control Sequences | Section 6.2 |
| Renewable Systems | Section 7.1 |
| Battery Energy Storage Systems | Section 7.2 |
| EV Charging | Section 7.3 |
| Grid-Interactive Systems | Section 7.4 |
| Thermal Energy Storage Systems | Section 7.5 |
| Domestic Hot-Water Systems | Chapter 8 |

Notes: This table cross-references the building systems addressed throughout this guide to their respective chapters and sections.]

### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment

**Building System cross-reference:** Building Envelope → Section 5.2.1

#### Reducing Building Loads

Reducing building loads can result in increased resilience and comfort, decreased first costs of replacing heating and cooling equipment, as well as long-term energy and emissions benefits. While envelope upgrades are often overlooked in commercial energy audits due to their longer paybacks, decarbonization assessments should give significant consideration to envelope upgrades.

As decarbonization efforts aim to electrify building systems, minimizing loads becomes even more important, as electric heating equipment typically costs more than equivalent capacity gas heating equipment, and there are also potential electrical and structural upgrade costs that are directly tied to equipment sizing (Chapter 5 further discusses capacity considerations and solutions for electrical and structural systems). Particularly for heating hot-water systems, air-to-water heat pumps are currently many times the cost of equivalent capacity condensing boilers. For these reasons, strategies that reduce loads and the associated peak equipment capacity are made significantly more cost effective in decarbonization retrofits compared to typical energy efficiency retrofits. For more information on load-reduction strategies, see Chapter 5.

#### Rightsizing

Oversized equipment can result in higher first costs, embodied carbon, energy consumption, operating costs, and potential operational challenges and emissions, while undersized equipment may struggle to meet the building's load, resulting in reduced comfort levels. Most engineers err on the side of oversizing equipment to avoid the risk of comfort complaints, but on decarbonization retrofit projects, this conservatism comes at a potentially significant cost as well as posing the serious risk of operational challenges, equipment longevity issues, and comfort complaints resulting from the system's inability to properly turndown to serve low load conditions, leading to frequent compressor cycling. Thermal energy storage is a great solution for these operational challenges with heat pumps, which is detailed in Section 7.5 in Chapter 7.

Load duration curves can be particularly useful for rightsizing equipment and assessing the potential for keeping existing heating sources to handle a portion of the heating needs or providing a hybrid fuel solution. It is often not feasible to fully electrify building heating or domestic hot-water systems due to infrastructure, heat pump technology, or financial constraints, but it is also often the case in decarbonization retrofits that the existing heating system has additional life and could be used to handle some of the annual heating needs.

[Figure: Annual Heating Load Duration Curve — Load Distribution
Type: Chart

Description:
A combined bar and line chart (Figure 3.8) showing the distribution of annual heating energy consumption as a function of percent of design load for a 60-year-old building with 125,000 ft² (11,600 m²) in a mild climate. The chart demonstrates how most annual heating energy occurs at low load conditions. The y-axes show Cumulative Annual Percent Therm Consumption (left, 0–100%) and Annual Load within Percent Load Bin (right, 0–4,500). A key annotation states "80% of annual heating energy consumption occurs when the load is 25% or less." Image credit: NORESCO.

Data Representation:
- Annual Therms (bar): Distribution of annual gas consumption by percent design load bin
- Cumulative Annual Percent Consumption (line): Orange S-curve showing cumulative consumption
- Building characteristics annotation: 60-year-old building; 125,000 ft² (11,600 m²); Mild climate; Design 22 Btu/ft² (250 W/m²) peak; **Actual 13 Btu/ft² (148 W/m²) peak**

- Metric: Annual heating energy consumption by percent of design load
- Chart Type: Combined Bar and Line (load duration curve)
- Units: Annual Therms (bars), Cumulative % (line)

Chart Generation Hint:
- X-axis: Percent of Design Load (5% to 100%, in 5% increments)
- Y-axis (left): Cumulative Annual Percent Therm Consumption (0–100%)
- Y-axis (right): Annual Load within Percent Load Bin (0–4,500)
- Key annotation: "80% of annual heating energy consumption occurs when the load is 25% or less"
- Technical specs: Design 22 Btu/ft² (250 W/m²) peak; Actual 13 Btu/ft² (148 W/m²) peak

Structured Data (Machine Readable):
{
  "chart_type": "bar",
  "metric": "Annual heating energy consumption by percent design load",
  "units": "Annual Therms and cumulative percentage",
  "data": {
    "building": "60-year-old, 125,000 ft² (11,600 m²), mild climate",
    "design_peak": "22 Btu/ft² (250 W/m²)",
    "actual_peak": "13 Btu/ft² (148 W/m²)",
    "key_finding": "80% of annual heating energy consumption occurs when load is 25% or less"
  }
}

Image credit: NORESCO]

[Figure: Sample Building Annual Heat Load Profile — Serving Peak Loads
Type: Chart

Description:
A combined bar and line chart (Figure 3.9) showing the same building load duration curve as Figure 3.8, but with photographic overlays of air-to-water heat pump modules superimposed on the chart to illustrate which heat pump modules would be needed (green checkmarks) versus not needed (red X marks) for the load distribution. The chart visually demonstrates how rightsizing to the actual peak (13 Btu/ft², 148 W/m²) rather than the design peak (22 Btu/ft², 250 W/m²) eliminates the cost of at least two heat pump modules.

Data Representation:
- Same axes and data as Figure 3.8
- Overlaid heat pump module images: Two modules with green checkmarks (needed) and two modules with red X marks (not needed for most heating hours)

- Metric: Annual heating energy consumption by percent design load with equipment rightsizing illustration
- Chart Type: Combined Bar and Line (load duration curve with overlaid equipment images)
- Units: Annual Therms (bars), Cumulative % (line)

Key insight: Load analysis shows actual peak is 40% lower than the original design. Most of the heating consumption happens at much lower loads. Performing this analysis eliminates the cost of at least two modules.

Image credit: ASHRAE (2024a)]

In Figures 3.8 and 3.9, the orange curve represents the percentage of annual heating energy consumption at a given percentage of design load or less. In this example, 80% of the annual heating energy consumption occurs when the percentage of design load is 25% or less. Figure 3.9 shows a series of four air-to-water heat pump modules that would be required to meet the original design peak load. This load analysis shows that the actual peak is 40% lower than the original design but also that most of the heating consumption happens at much lower loads. Performing this analysis eliminates the cost of at least two modules and highlights the potential for eliminating a third module and handling the peak load with the existing natural gas boiler plant. The increase in operating GHG emissions of using the existing gas boiler plant should be weighed against the embodied carbon and cost of the additional heat pump to cover the remaining 20% of heating energy consumption.

Rightsizing can also include evaluating whether using future climate condition models is appropriate for the given decarbonization retrofit.

[Figure: Using Future Climate Conditions During Load Estimation
Type: Image

Description:
A sidebar callout describing the DOE/National Laboratories research on future and extreme weather data files for use in building load calculations.

Key Elements:
- Topic → Using Future Climate Conditions During Load Estimation
- Research program → Collaboration between Argonne, Oak Ridge, and Sandia National Laboratories
- Principal investigator → Dr. Ralph T. Muehleisen (Argonne)
- Issue → The use of weather files based on historical weather patterns may not accurately reflect future climate conditions affecting heating and cooling loads.
- Output → Producing a data set of future weather files (fTMY) to use in load calculations and the development of building codes and standards (DOE 2023n).
- Publisher → U.S. Department of Energy, Office of Energy Efficiency & Renewable Energy]

### 3.4.2 Maximize Building Systems Efficiency

**Building System cross-references:** Building Lighting Systems → Section 5.1.1; Building Appliances and Plug Loads → Sections 5.1.2–5.1.3; HVAC Energy Efficiency and Optimization → Section 5.2.3; HVAC Energy Recovery and Ventilation → Sections 5.2.3.3–5.2.3.4; Building HVAC Control Sequences → Section 6.2

Maximizing efficiency continues to be a priority when renovating to decarbonize. Many of the traditional energy efficiency upgrades found in an energy audit can be justified by cost savings alone and are typically worth making before HVAC or DHW system decarbonization. Energy efficiency projects can also reduce the electrical loads from lighting, plug loads, or other equipment, which may help avoid the need for electrical service upgrades when electrifying space heating and water heating equipment.

Efficiency alterations can be carried out as individual projects or combined to optimize impact, minimize disruption to occupants, etc. Systems can be prioritized based on their energy consumption and emissions intensity or based on other factors identified during the planning process, such as remaining equipment life or financial incentives. The timeline for decarbonizing the local electrical grid is another consideration. Analysis can show whether there is an advantage to implementing efficiency measures earlier than fuel switching to maximize carbon reduction as electrical generation becomes cleaner.

### 3.4.3 Electrify Space Conditioning and Water Heating Systems

**Building System cross-references:** HVAC Systems → Section 6.1; Building HVAC Control Sequences → Section 6.2; Domestic Hot-Water Systems → Chapter 8

There are several key decision points when considering electrification to decarbonize an existing building. Deciding when to electrify equipment should include analysis of the current and future emission factors for the building's electricity supply (both grid and on-site sources). Buildings whose electricity has a high carbon intensity may require a phased electrification approach depending on the timeline to decarbonize the supply versus equipment life.

As discussed in Section 3.4.1, reducing building loads where possible is an important step in electrifying space conditioning and water heating systems. Implementing efficiency upgrades to reduce electrical loads may also be advantageous to avoid major electrical upgrades. If the load trimming is still not sufficient, an electrical infrastructure upgrade may be the only option to electrify all building systems. Savings from implemented efficiency measures may offset some of the upgrade-related costs.

[Figure: Decision Tree: Determining When to Electrify Equipment
Type: Flow Diagram

Description:
A decision tree flowchart guiding the determination of when to electrify existing building equipment. Starting from the question "What is the existing equipment?" the tree branches based on whether the equipment is Electric or Fossil Fuel, and then through a series of yes/no decision points. Image credit: NORESCO.

Process Steps:
1. What is the existing equipment? → branches to Electric or Fossil Fuel
2. Electric path → Can it be more efficient? → Yes: proceed to efficiency; No: Done
3. Fossil Fuel path → Can the building accommodate new electric equipment? (considers available electrical capacity, available structural capacity, available space [indoor, rooftop, or outdoor]) → Yes: Will retrofit meet loads (e.g., HHW temps)? → No: Pursue electric, heating and cooling load reduction → Dual fuel or hybrid solution? → Yes: proceed; No: Upgrade Electrical and/or Structural Capacity → Yes
4. Equipment near end of life? → Yes: Upgrade in the current Capital Plan? → Yes: Life Cycle Evaluations of Retrofit (Carbon + Cost) → Achieves climate or financial goals → Yes: proceed; Does not achieve climate or financial goals → Other funding available? → Yes: proceed; No: Add to Capital Plan for future retrofit trigger
5. Facing financial penalty (e.g., Building Performance Standard)? → Yes: Upgrade in current Capital Plan; No: Follow Capital Plan Upgrade Schedule

Flow Logic:
- Start Process: "What is the existing equipment?"
- End Process nodes: "Done," "Follow Capital Plan Upgrade Schedule," "Add to Capital Plan for future retrofit trigger"
- Decision nodes: Can it be more efficient? / Can the building accommodate new electric equipment? / Equipment near end of life? / Will retrofit meet loads? / Upgrade in current Capital Plan? / Facing financial penalty? / Dual fuel or hybrid solution? / Other funding available?
- Key: Start Process (white box), Energy Source (light box), Decision (white box), End Process (bold outlined box)

Structured Flow (Machine Readable):
{
  "type": "flow_diagram",
  "steps": ["Identify existing equipment type", "Assess efficiency potential (Electric equipment)", "Assess building accommodation capacity (Fossil fuel)", "Evaluate end of life", "Evaluate building performance standard penalty", "Assess capital plan alignment", "Life cycle evaluation", "Determine funding availability"],
  "decisions": [
    {"condition": "Is equipment electric?", "yes": "Can it be more efficient?", "no": "Can building accommodate new electric equipment?"},
    {"condition": "Can it be more efficient?", "yes": "Improve efficiency", "no": "Done"},
    {"condition": "Can building accommodate new electric equipment?", "yes": "Will retrofit meet loads?", "no": "Pursue load reduction / dual fuel"},
    {"condition": "Equipment near end of life?", "yes": "Upgrade in current capital plan?", "no": "Facing financial penalty?"},
    {"condition": "Facing financial penalty?", "yes": "Follow Capital Plan Upgrade Schedule", "no": "Follow Capital Plan Upgrade Schedule"},
    {"condition": "Achieves climate or financial goals?", "yes": "Proceed with upgrade", "no": "Other funding available?"},
    {"condition": "Other funding available?", "yes": "Proceed with upgrade", "no": "Add to Capital Plan for future retrofit trigger"}
  ]
}

Image credit: NORESCO]

**CASE STUDY: University of California, Santa Cruz — Phasing Approach**

The University of California Santa Cruz decided to utilize interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler was chosen for replacement to lower direct emissions in the interim until sufficient electrical capacity or district heating becomes available to fully decarbonize the heating system. See UCSC Case Study in the appendix for additional details.

If electrical infrastructure is not a constraint, it is recommended to target equipment that is damaged, has capacity or operational issues, or is near or at the end of its EUL for electrification. Chapters 5 and 6 provide more detailed discussions of electrification technologies and options for building loads and HVAC systems. Chapter 8 discusses options for water heating systems.

For equipment that is operating well and still has years before expected burnout, the timeline to reach emissions reduction goals should be consulted. If emissions goals cannot be met on time without fuel switching, it may be required to replace equipment prior to EUL. If goals can be met with the fossil fuel equipment operating until the end of its EUL, that may be the best option as long as the equipment is monitored for operational and efficiency issues. In this case, evaluate the embodied carbon for replacement as discussed in Section 3.4.7. Leaving the equipment in place while investing in other measures may make the most sense financially and for emissions goals. Alternatively, there may be opportunities to electrify with primary heat pumps and leave fossil fuel equipment in place and extend effective useful life as backup or supplemental capacity while still experiencing drastic emissions reductions during normal operations.

Even though first cost is paramount in capital upgrades, decarbonization goals may encourage pursuing electrification strategies even when associated costs may be high and payback periods longer. This may become more common as jurisdictions adopt building performance standards that require building upgrades to meet performance levels or incur financial penalties. When this is the case, an analysis may be required to determine the significance of end-use categories for cooking, domestic hot water, and HVAC loads. Looking at which end use is contributing most to emissions may help the building owner prioritize system replacements to meet goals. There are several modeling tools that can be leveraged for these studies; consult those listed in Section 3.3.2. Should the analysis indicate that systems need to be replaced and there are no ideal technology solutions for the specific existing building conditions, hybrid electrification could be a feasible option.

#### 3.4.3.1 Dual-Fuel Technologies

Dual-fuel heat pump technologies utilize electricity and an additional fuel source, such as a heat pump RTU, which has both an air-source heat pump and an auxiliary gas furnace. The system uses the heat pump or the gas furnace depending on various factors that can be programed into the sequence of operation; e.g., efficiency, emissions, cost, and capacity. In addition to efficiency benefits, life expectancy of these systems can potentially be higher than for traditional heat pumps given their lower compressor run times. Dual-fuel heat pumps may be optimal for climates that experience four seasons and varying temperatures and could also be a good solution to cut emissions when there is existing fossil fuel equipment with remaining EUL. More on heat pump space conditioning can be found in Chapter 6.

#### 3.4.3.2 Stranded Asset Considerations

Building owners must consider the financial impact of stranded assets—a problem unique to existing building renovations—if equipment is replaced before the end of its EUL. Lloyd's of London defines stranded assets as "assets that have suffered from unanticipated or premature write-downs, devaluation or conversion to liabilities. In recent years, the issue of stranded assets caused by environmental factors, such as climate change and society's attitudes towards it, has become increasingly high profile" (2017, p. 4). As a result of climate action plans and carbon emissions reduction goals for existing buildings, stranded assets within the built environment may become more common.

Buildings and systems are evaluated using typical accounting methods, and a variety of accounting tools exist for these analyses. "To determine whether an asset is 'stranded,' accountants conduct impairment tests. An impairment test is a common accounting procedure used to determine potential asset devaluations" (Corporate Finance Institute 2023).

Within the context of existing building decarbonization, specifically electrification, stranded assets may take the form of whole buildings or of specific building systems and equipment. In certain situations, adopting phased or hybrid electrification strategies could serve as viable alternatives to prevent assets from becoming obsolete, especially if replacing the equipment entirely would significantly affect the financial standing of the building owner.

The evaluation for an optimal combination of measures for decarbonizing a building should take into account possible stranded assets in the form of equipment that produces emissions directly (e.g., steam boiler) or indirectly (e.g., steam distribution system). It is financially preferable to replace equipment that is at its end of EUL; however, published carbon reduction or carbon neutral goals may require replacing fossil fuel systems with electric alternatives before their EUL. For smaller systems, including gas-fired furnaces and small boilers, the financial impact is likely small. However, for owners who have made large investments in either installing and/or maintaining a district steam system or have a combined heat and power plant, the impact of eventually abandoning such systems might be felt immediately. In cases with large systems or equipment that will be replaced, these may still be retained to provide redundancy to all electrical options in extreme weather events or when primary equipment fails. However, with a large steam system, for example, the ramp-up and -down periods can be significant if the system is used as a backup.

**CASE STUDY: University of California, Santa Cruz — Cogeneration Plant**

A key part of the University of California Santa Cruz decarbonization plan included what to do with their Fackler cogeneration plant, which generates more than half of the campus's GHG emissions. The cogeneration plant is financed with a long-term loan that has more than 20 years remaining. UCSC evaluated multiple scenarios that explored emissions and financial impacts of either retiring the cogeneration plant early or operating it until full repayment of the loan. See the UCSC cogeneration plant case study in the appendix for more details.

### 3.4.4 Grid Interactivity

**Building System cross-references:** Building HVAC Control Sequences → Section 6.2; Battery Energy Storage Systems → Section 7.2; EV Charging → Section 7.3; Grid-Interactive Systems → Section 7.4; Thermal Energy Storage Systems → Section 7.5

It is important to consider grid interactivity to manage demand on the electricity grid as buildings electrify at scale. Buildings can achieve grid interactivity using demand response and optimization within building automation systems, thermal energy storage, electrical energy storage, and the system controls that interact with the grid. ASHRAE's *Smart Grid Application Guide* (ASHRAE 2020c) and *Grid-Interactive Buildings for Decarbonization* (ASHRAE 2023h) are helpful resources in understanding, designing, and operating grid-interactive buildings.

[Figure: Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide
Type: Image

Description:
A sidebar callout showing the cover of the ASHRAE guide *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* (ASHRAE 2023d).

Key Elements:
- Document title → "Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide"
- Publisher → ASHRAE (2023d)
- Purpose → This guide for building operators, designers, owners, consultants, and other building stakeholders includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building. Builds on ASHRAE's existing Smart Grid Application Guide by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their interaction with the grid. This guide has decarbonization as the primary goal and provides guidance on controls as they shift toward more real-time, automated interaction with the grid.]

### 3.4.5 Distributed Generation and Clean Power Production

**Building System cross-reference:** Renewable Systems → Section 7.1

The proliferation of distributed power generation will continue as jurisdictions adopt building energy codes that require the use of on-site and off-site clean power production. Policy and financial incentives continue to grow, making distributed generation more and more attractive. Resilience efforts are spurring interest in microgrids and other regional solutions for reliable power supply. In some instances, such as for existing campus buildings, microgrid projects may be included in the list of ERMs. Chapter 7 goes into depth on distributed generation systems and technologies.

Additionally, many utilities are making efforts to clean up their electricity grids to provide clean power to customers. Understanding the local grid emission factor and the timeline for local clean power should be a consideration when evaluating ERMs and planning the timing of their implementation. As utilities incorporate more variable renewable generation and buildings incorporate more behind-the-meter generation assets, buildings are changing from being perceived as distributed loads to distributed energy resources.

### 3.4.6 Energy Storage

**Building System cross-references:** Battery Energy Storage Systems → Section 7.2; Thermal Energy Storage Systems → Section 7.5

The use of energy storage technologies such as batteries and thermal storage are important components to building decarbonization as the share of renewable energy in the grid continues to grow. In addition to enabling downsizing of heat pump capacity as discussed in Chapter 7, the increasing importance of these energy storage technologies is due to several reasons. They capture excess clean energy produced during low emissions periods and then use this energy during periods when grid emissions are higher. Second, they provide resilience to changing conditions in the energy market. Third, they can add stability to the rapidly changing grid supply/load balance due to the "duck curve" attributed to changes in PV generation.

Buildings that start the decarbonization process today must be able to integrate with future energy storage systems and technologies. Because of this, measures considered for the decarbonization plan should both account for the building's current setting and position it to be responsive to future circumstances.

An example of changing settings is the global energy market. The cost and availability of energy are likely to change over time as the market shifts toward renewables and away from fossil fuels. Changing time-of-use rates and demand pricing structures play a role in future operating costs. Building owners and managers should consider the potential impacts of these changes on building energy consumption and plan accordingly. Changes in energy markets may affect the financial feasibility of decarbonization strategies.

[Figure: Tools and Guidance for Estimating Utility Rates
Type: Image

Description:
A sidebar callout listing tools and guidance documents for estimating utility rates, particularly relevant for energy savings performance contracts (ESPCs).

Key Elements:
- Context → Energy savings performance contracts (ESPCs) have long been a key project-financing mechanism for building energy retrofits. These contracts may extend for decades and must establish utility rates to forecast future project savings as part of measure evaluations.
- Tool 1 → NIST Energy Escalation Rate Calculator — The National Institute of Standards and Technology (NIST) provides an energy escalation rate calculator for estimating future energy rates.
- Tool 2 → The Federal ESPC program: Guidance on Utility Rate Estimations and Weather Normalization in Performance Contracts
- Tool 3 → Recommended vs. Actual Escalation Rates for ESPCs: Is the Guidance Good?]

[Figure: Resilience in the Face of Climate Events
Type: Descriptive Diagram

Description:
A sidebar callout describing climate resilience for decarbonized buildings, including a reference to the U.S. Climate Resilience Toolkit and its five-step framework.

Key Elements:
- Context → Buildings that are decarbonized today must be resilient to current and future climate change impacts. This may involve upgrading building systems and installing energy storage to withstand extreme weather events such as floods, hurricanes, high winds, heat waves, or other climate-related hazards.
- Role of buildings → Buildings in particular play a key role in resilience initiatives and policy. Keeping buildings habitable through extreme heat or freeze events and through heavy precipitation and extreme wind or smoke can limit displacement and provide community shelter when required.
- Economic role → Commercial building operation directly affects local economies by enabling businesses to stay open or reopen quickly after climate events.
- Synergy note → Many decarbonization retrofits, such as weatherization improvements, structural enhancements, window replacements, and HVAC system upgrades, provide opportunities to improve an existing building's resilience.
- Tool → U.S. Climate Resilience Toolkit: includes a five-step framework to document climate hazards and produce solutions to reduce climate-related risks (U.S. Climate Resilience Toolkit n.d.). More than 50 case studies are offered showing how resilience is being addressed throughout the U.S. and territories. The compilation of digital tools ranging from templates to interactive analyses can help individuals and communities understand and manage their climate-related risks and opportunities.
- Five steps → 1. Understand Exposure; 2. Assess Vulnerability & Risk; 3. Investigate Options; 4. Prioritize & Plan; 5. Take Action]

Though such changes are hard to predict, it is important to consider the potential for changes in the energy market and to ensure that building systems and equipment are adaptable and can operate efficiently with a variety of energy sources. Including on-site energy storage is one way to manage risk against changing markets. Chapter 7 includes more details on energy storage solutions.

### 3.4.7 Embodied Carbon

*Whole-Life Carbon Guide for Building Systems* encompasses both the embodied and operational carbon emissions associated with a building (ASHRAE Forthcoming). The process of maintaining and refurbishing existing buildings, in and of itself, constitutes an emissions reduction measure when accounting for embodied carbon. Embodied carbon can be much higher for new construction than for existing building refurbishment because some of the highest embodied emissions are associated with the building's structural elements, including foundation and framing. Steel typically has high embodied carbon, so replacing HVAC and water heating equipment and distribution systems does have an impact. However, upgrading to more efficient equipment that uses clean electricity will result in lower operational carbon. Therefore, it is useful to consider both embodied and operational carbon impacts when determining whether to replace equipment prior to the end of its EUL. Sections 1.1.2, 3.3.1, and 3.2.3 in this guide offer guidance and tools for limiting embodied carbon during renovation; ASHRAE's forthcoming *Whole-Life Carbon Guide for Building Systems* also offers guidance.

[Figure: CIBSE TM65 for North America
Type: Image

Description:
A sidebar callout showing the cover of the CIBSE/ASHRAE publication *Embodied Carbon in Building Services: A Calculation Methodology for North America* (TM65NA: 2024) (CIBSE 2024).

Key Elements:
- Document title → "Embodied carbon in building services: a calculation methodology for North America" (TM65NA: 2024)
- Publisher → CIBSE and ASHRAE (2024)
- Background → The Chartered Institution of Building Services Engineers (CIBSE) developed and published *Embodied Carbon in Building Services: A Calculation Methodology* (TM65) in 2021. TM65 outlines the need for assessing the embodied carbon of mechanical, electrical, and plumbing (MEP) systems and offers guidance on how to estimate the embodied carbon of MEP products when environmental product declarations (EPDs) are not available.
- Scope → TM65 provides valuable information for the MEP community and beyond; however, many of the method's assumptions are specific to the United Kingdom. This addendum addresses North America (CIBSE 2024).
- Life cycle stages covered → Product, Construction, In Use, End of Life]

### 3.4.8 Select the Best Combination of Measures

After gathering data on possible decarbonization measures and laying out their relevant considerations individually during the decarbonization assessment, the project team can evaluate multiple scenarios consisting of different combinations of measures to help select the best combination. The criteria for determining the best combination of measures for a decarbonization project will vary. During the scenario evaluation, the project team should evaluate the expected emissions reduction, system life evaluations (repair/replace/refurbish), cost of carbon, future changes in energy markets, occupant considerations, implementation time and cost (including available funding and payback period), and how each scenario fits into the facility's short- and long-term goals. Table 3.7, adapted from the California State University Decarbonization Framework (CSU 2023b), outlines criteria for evaluating measures based on broad criteria groups.

The various measures considered for the project should be grouped and compared for the highest priority criteria. For example, Figure 3.11 illustrates two packages of ERMs compared for their GHG emissions reductions. As noted in the figure, these packages include:

- Package 1: Lighting upgrades, HVAC upgrades, GSHP
- Package 2: Envelope improvements, lighting upgrades, HVAC upgrades, ASHP

[Table: Table 3.7 Example Decarbonization Strategy Evaluation Criteria (Adapted with Permission from CSU's Decarbonization Framework [CSU 2023c])
Type: Table

Data:
| Criteria Group | Criteria | Overview |
|---|---|---|
| Environmental | Operational Carbon—Energy Use | Energy use of systems and end uses from both on-site and purchased energy sources. For leased buildings, this represents both common area and tenant energy use emissions depending upon lease structure. |
| Environmental | Operational Carbon—Water Use | Water use of systems, particularly those that affect energy use for DHW systems. |
| Environmental | Embodied Carbon | Embodied carbon of materials, including products, building construction, system maintenance and repair, and system decommissioning and disposal. |
| Capital Expenditures (CAPEX) | Direct Measure Costs | First costs for design, procurement, and installation of measures |
| Capital Expenditures (CAPEX) | Indirect Measure Costs | Costs required to make a building ready for measure implementation, including: Structural repair or reinforcement; Electrical capacity upgrades; Environmental assessments for specific measures (such as ground-source loops); Remediation of hazards |
| Capital Expenditures (CAPEX) | Planned CAPEX | Whether measures represent expenditures already included in the organization's Capital Plan, such as: Equipment replacements for end of life; Tenant turnover upgrades |
| Capital Expenditures (CAPEX) | Unplanned CAPEX | Whether measures represent expenditures not included in the organization's Capital Plan |
| Operational Expenditures (OPEX) | Utility costs | Utility costs to operate measures after implementation |
| Operational Expenditures (OPEX) | Maintenance Costs | Costs to maintain equipment installed for measures |
| Operational Expenditures (OPEX) | Government Policy Compliance | Potential financial penalties associated with non-compliance for building energy performance (e.g., BPS penalties) |
| Operational Expenditures (OPEX) | Carbon Pricing | Internal cost of carbon for an organization (this may include cost of compliance with government policies) |
| Occupants | Comfort | Potential impact on thermal comfort within space |
| Occupants | Disruption | Level of disruption/displacement to occupants required to implement measure |
| Infrastructure | Phasing | Phasing potential and impact to operations during construction and ongoing operation and GHG emissions |
| Infrastructure | Electrical Infrastructure | Potential impact on electrical infrastructure and need for electrical capacity upgrades |
| Infrastructure | Structural Infrastructure | Potential impact on building structure and need for structural repair or reinforcement |
| Infrastructure | Space and Location Requirements | Spatial impacts and code considerations of equipment installation (such as on-roof visibility or noise levels) |
| Maintainability | Complexity | Complexity of technology and controls and required training for facilities staff |
| Maintainability | Compatibility | Compatibility of proposed measures with other building systems and processes |
| Maintainability | Technology Readiness | Availability & maturity of technology and number of manufacturers |
| Resilience | Redundancy and Backup | Levels of redundancy offered by technology |
| Resilience | Resilience | Ability of technology to offer resilience to building |
| Resilience | Climate Adaptation | Ability to adapt to climate change and future weather conditions |

Notes: Adapted with Permission from CSU's Decarbonization Framework (CSU 2023c).]

[Figure: Example Comparison of ERM Packages
Type: Chart

Description:
A grouped bar chart (Figure 3.11) comparing two packages of emissions reduction measures (ERMs) against the building's GHG emissions baseline. The y-axis shows CO2-equivalent emissions as a percentage of baseline emissions (0–100%). Each package is shown as a series of stacked/grouped bars representing the cumulative effect of adding each ERM in sequence. Both packages achieve 50% reductions from baseline.

Data Representation:
- Baseline: 100% of baseline emissions
- Package of Measures Option 1 (ERMs 1, 3, 6, 7): Lighting and HVAC Upgrades, Geothermal Heat Pump Heating
- Package of Measures Option 2 (ERMs 2, 4, 5, 6, 8, 9): Envelope Improvements, Lighting and HVAC Upgrades, Air Source Heat Pump Heating
- Both packages end at approximately 50% reduction from baseline (labeled "50%")

- Metric: CO2-equivalent emissions as percentage of baseline
- Chart Type: Grouped Bar (cumulative emissions reduction)
- Units: % of Baseline Emissions

Chart Generation Hint:
- X-axis: ERM sequence labels (Baseline, ERMs 1/3/6/7 for Option 1, ERMs 2/4/5/6/8/9 for Option 2)
- Y-axis: CO2-equivalent emissions (% of baseline, 0–100%)
- Series: Package of Measures Option 1 (Lighting and HVAC Upgrades, Geothermal Heat Pump Heating); Package of Measures Option 2 (Envelope Improvements, Lighting and HVAC Upgrades, Air Source Heat Pump Heating)
- Key annotations: "50%" labels on both final bars; "Cumulative Emissions Reduction Measures" as x-axis label

Structured Data (Machine Readable):
{
  "chart_type": "bar",
  "metric": "CO2-equivalent emissions as percentage of baseline",
  "units": "% of Baseline Emissions",
  "data": {
    "Baseline": 100,
    "Package 1 final (ERMs 1,3,6,7 - Lighting upgrades, HVAC upgrades, GSHP)": 50,
    "Package 2 final (ERMs 2,4,5,6,8,9 - Envelope improvements, lighting upgrades, HVAC upgrades, ASHP)": 50
  }
}

Image credit: LBNL (DOE 2023c)]

As seen in Figure 3.11, both packages achieve 50% reductions in GHG emissions from baseline. With GHG emissions reductions being equal, a next criterion may be the level of disruption to occupants for implementing the ERMs. Both include lighting and HVAC upgrades with equal disruption, but Package 2 includes envelope improvements that will also disrupt the occupants within their spaces compared to Package 1. Installing the GSHP in Package 1 will disrupt the building grounds but not the tenant spaces. If GHG emissions and minimizing occupant disruptions are the primary criteria for ERM selection, Package 1 represents the best combination in this scenario. This example clearly ignores numerous criteria from Table 3.7 that would be included in most project ERM evaluations but offers a basic demonstration of the process for ERM package selection.

### 3.4.9 Financial Considerations

There are numerous drivers behind the economics of existing building decarbonization measures. The easiest, most common way of justifying a measure is by prioritizing the shortest simple payback (SPB) or best return on investment (ROI), especially if the SPB/ROI falls within the time left on a current lease or, for an owner-occupied building, within the owner's financial criteria. Bundling measures with a range of SPBs is another way to justify implementing numerous measures, especially those with longer SPBs that can be harder to justify as stand-alone projects. Other variables to consider with the SPB approach include incentives, grants, tax credits, etc., that are available to reduce capital costs. If the project qualifies, usually these are estimated and deducted from the first cost, and then the net SPB is calculated.

Building owners may also identify a dollar value per ton of carbon based on their organizational goals or operations. As an example, ASHRAE/IES Standard 100-2024's cost-effectiveness criteria for buildings without performance targets require owners to compute the cost savings using a carbon cost value. Another way of financially prioritizing a list of decarbonization measures is by evaluating them based on the first cost of the measure divided by the estimated carbon emissions savings (lower is better). The most comprehensive method is performing a life-cycle cost analysis (LCCA), which factors in the first cost, discount factor, annual energy costs, and annual maintenance costs over the EUL of the equipment. Calculating the net present values (NPV) of each measure allows one to evaluate the true cost of the measure in present dollars over its entire life. It may make sense to compare measures using both LCCA and whole-life carbon analysis. Some measures that are prioritized based on their decarbonization potential may be more costly to implement, and vice versa. The big picture is to evaluate a package of decarbonization measures that meets the building's performance targets, aligns with the owner's financial objectives, and accommodates the timeline priorities established during the planning phase.

**CASE STUDY: 345 Hudson, New York**

The case study for 345 Hudson provides a real-world example of determining the best combination of measures for a specific project. The project is located in New York City, where NYC Local Law 97 sets targets for GHG emissions for buildings that must be achieved by certain dates or building owners will face monetary penalties. Local Law 97 was a primary factor in project decisions, beginning with analysis of noncompliance compared to implementing ERMs to comply. After determining to implement a decarbonization project, three alternative packages with different sets of ERMs were evaluated using the NYSERDA Strategic Decarbonization Assessment (SDA) tool. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network.

#### 3.4.9.1 Funding Sources

Funding sources include owner funding, bank loans, incentives, grants, tax credits, and energy service performance contracts (ESPCs). Even if the owner can self-fund the project, taking advantage of other funding sources can help expand the project's scope. Examples of funding sources are provided in Table 3.8.

Incentives typically are available from utilities and/or municipalities, depending on the energy provider; sometimes there can be incentives from both (e.g., utility incentive plus one offered by the city or county in which the project is being undertaken). Incentives from utilities and/or municipalities typically have a customer and program cap, which further supports researching their availability and, if there is an application process, starting that as soon as possible. Many incentive programs ask for projects to be registered in the planning phase, so researching available incentives early is important.

Grants and tax credits usually originate from the state or federal level and involve an application process with requisites tied to the technology being considered. ESPCs, while not a funding source on their own, are a mechanism for funding a project that helps reduce up-front capital for the owner and leverages the energy savings (from the energy efficiency upgrades) to pay off the bank loan over time. With carbon savings becoming a goal of many customers, the ESPC model, traditionally based on energy savings, likely will evolve to carbon savings with a potential guarantee.

[Table: Table 3.8 Funding Source Examples
Type: Table

Data:
| Funding Source | Description |
|---|---|
| Government Grants and Subsidies | Financial incentives provided by governments to support decarbonization efforts, such as grants and subsidies for energy-efficient projects and renewable energy installations. |
| Low-Interest Loans and Financing | Financial institutions and green financing entities offering low-interest loans and financing options for decarbonization projects. These loans help cover up-front costs and are repaid over time. |
| Energy Efficiency and Renewable Energy Rebates | Utility- or energy-provider-sponsored rebates and incentives for customers who undertake energy efficiency improvements or invest in renewable energy systems. |
| Power Purchase Agreements (PPAs) | Contracts between a renewable energy facility and a buyer where the buyer purchases electricity from the facility over an extended period, providing funding for the project while offering stable revenue to the buyer. |
| Green Bonds | Financial instruments specifically designed to fund environmentally sustainable projects, including decarbonization measures. Investors purchase green bonds, and the returns finance qualifying projects. |
| Corporate Sustainability Initiatives | Businesses and corporations allocate funds as part of their sustainability efforts to invest in decarbonization projects and support their environmental and social responsibility goals. |
| Public-Private Partnerships (PPPs) | Funding through partnerships between public and private entities, leveraging both public funding and private sector expertise to implement large-scale decarbonization measures. |
| Energy Performance Contracts (EPCs) | Energy service companies (ESCOs) finance and implement energy efficiency measures for a building or facility, with the cost savings used to repay the ESCO over time. |
| Community-Based Funding | Crowdfunding or investment platforms where communities raise funds for smaller-scale decarbonization projects, allowing local residents to invest in and support clean energy initiatives. |
| Tax Credits and Incentives | Financial benefits provided by governments to renewable energy project developers, such as investment tax credits (ITC) and production tax credits (PTC). |

Notes: These represent common funding mechanisms; availability varies by location and program.]

Decarbonization funding sources from banks come in different forms. Because it is privatized funding, there are different requirements to qualify for financing opportunities and loans on a case-by-case basis. Some tools to investigate are listed below:

- **Better Buildings Financial Allies.** Put together by the U.S. DOE, the Financial Allies are "market-leading financing companies that have committed to funding energy efficiency and renewable energy projects" (DOE 2023f).
- **Below Market or Philanthropic Loan Programs.** Also from the Better Buildings Initiative at the U.S. DOE, its Loan and Debt Financing page aggregates loan and financing resource options for decarbonization and energy efficiency projects, with specific attention to options for below-market and philanthropic loan programs (DOE 2023g).
- **PACE Financing.** The U.S. DOE's Office of State and Community Energy Programs developed a property assessed clean energy (PACE) model specific to commercial properties (C-PACE) that offers options for financing energy efficiency and renewable energy improvements. While developed by the federal government, the program is authorized by state legislation (DOE 2023i).

Energy efficiency and decarbonization incentives are usually in the form of rebates and tax credits. For entities such as non-profit 501c3s, direct payments may be available. These incentives can come from federal, state, and local governments. Therefore, a primary tool for accessing incentives is to assess the resources that are available on the respective federal, state, and local websites. For example, on a federal level, commercial buildings are offered tax deductions up to $1.88/ft² for implementing qualifying energy and power efficiency measures under tax deduction 179D. This deduction is being updated as part of the Inflation Reduction Act passed in 2022. Additional incentive money is available from the Inflation Reduction Act and is being distributed through the DOE's various offices through formula grants or funding opportunity announcements. On a state-wide level, the Database of State Incentives for Renewables and Energy Efficiency (DSIRE) gathers state incentives and policies related to renewable and energy efficiency measures and allows searching by building zip code.

Additionally, utility providers often have incentives for energy efficiency and renewable energy. The respective websites for applicable Investor-Owned Utilities, Community Choice Aggregators, and Regional Energy Networks house lists of local rebates and incentives that could be applicable to the project. Similarly, the ENERGY STAR Rebate program lists available rebates and special offers for ENERGY STAR certified products by zip code. These products are often used in decarbonization retrofits because they meet stringent energy efficiency specifications set by the U.S. EPA.

## 3.5 Develop a Building Decarbonization Plan

Once the planning framework, assessment, and measure prioritization steps have been conducted, a decarbonization plan should be developed to guide the owner and facility management to reach the building's decarbonization goals. The plan should use the baseline, goals, scope, timeline, measures, and financing mechanisms from the previous steps to lay out a "playbook" for each building. Where decarbonization efforts include a portfolio of buildings, there should be individual building decarbonization plans and an overall portfolio decarbonization plan.

Decarbonization plans should include the following content at a minimum and additional content as relevant to each building's individual circumstances:

- A summary of EEMs and ERMs with their implementation triggers and timelines
- Alignment with owner capital plans, whether changes to planned projects or wholly new projects
- How EEM and ERM implementation would affect electrical or other infrastructure changes and additional assessments that may be necessary for specific EEMs or ERMs, such as electrical capacity studies
- Projected emissions after EEM and ERM implementation
- GHG emissions (and energy) savings, presented separately for owners and tenants to align with carbon accounting requirements
- Other considerations that might be relevant to owner goals or the specific building

### 3.5.1 Measure Summary and Implementation Triggers

Measure implementation phasing—which measures should be implemented together and in what order—is a key part of the decarbonization plan. The decarbonization plan is not a single snapshot in time for the building owner to make immediate upgrades. The decarbonization plan provides a longer-term view for the building owner, identifying measures, or packages of measures, to be implemented along a timeline to achieve current and future goals. Some measures may have discrete times for implementation, while others may depend on precursory events, or triggers. In addition, some measures may require upgrades to other building systems prior to their implementation, and these requirements must be communicated to building owners.

Triggers for individual measures may include:

- Failure/required replacement of existing systems
- Tenant turnover within a leased space
- Enactment of government policies/ordinances, such as a building performance standard
- Available rebates or funding sources
- Changes in utility polices enabling new technologies (such as bidirectional EV charging or PV net metering)
- Organizational goals or reporting requirements
- Availability of equipment or specific equipment technologies

The decarbonization plan should lay out the measures to be implemented, together with their triggers, in a streamlined and executable format for the building owner. The measure summary and triggers should also compare the existing capital plan to determine whether a recommendation may just be a change to an already planned expenditure versus a wholly new project that is not currently planned for. This is very helpful for building owners in executing their decarbonization plan because it may be much easier for them to shift funding from one period to another within their capital plan, compared to raising additional funds that are not reflected in their capital plan for the building.

Figure 3.12 illustrates an example of a timeline showing measure implementation from the 345 Hudson project case study. The upgrades to the central system were required first to pave the way for future retrofits, and then upgrades to various floors were timed based on tenant turnover and the ability to complete upgrades without disrupting the occupants on those floors.

[Figure: Example of Emissions Reduction Measure Timeline and Triggers
Type: Descriptive Diagram

Description:
A horizontal timeline diagram (Figure 3.12) from the 345 Hudson project case study, showing the planned sequence and timing of emissions reduction measures from 2020 to 2030, organized by year along a horizontal axis with labelled milestone events above and below the timeline arrow.

Key Elements:
- 2020 → Data Strategy — Connect Everything; Replace Primary AHU with High Energy Recovery; Deep Retrofit Floors 2,3,7,8 & 9; Move To Ambient Loop (Add ASHP And Dry Coolers); Enable Data And AI Solutions
- 2021 → (transition year)
- 2022 → (transition year)
- 2023 → Connect Thermal Storage — Water Tanks; Connect To 555 GW To Share Energy
- 2024 → (transition year)
- 2025 → (transition year)
- 2026 → Deep Retrofit Floors 10, 11, 13, 16, & 17
- 2027 → (transition year)
- 2028 → Deep Retrofit Floors 4, 5, 6, 12, 14, & 15
- 2029 → (transition year)
- 2030 → Complete Ambient Loop — 100% Electric Building

Image credit: Hudson Square Partnership]

**CASE STUDY: 345 Hudson, New York**

345 Hudson is implementing a phased approach to decarbonization using tenant turnover as the trigger for a modular retrofit to minimize disruption to occupants. The project includes an ambient loop TES "thermal spine" with each floor's heating/cooling served by a WSHP. WSHPs and the on-floor heating/cooling loop will be retrofitted per the tenant schedule.

The measure summary should also include a breakdown of the GHG emissions and energy savings for each measure, each measure package, and as a whole. The GHG emissions and energy savings should be presented separately for owners and tenants to align with carbon accounting requirements that many building owners have. Coordination with the owner for the presentation of this information is a critical aspect of the decarbonization plan. Depending on the building owner's reporting requirements and lease agreements, they may need GHG emissions and energy savings broken out for individual tenants in addition to the separation between tenants and owners.

### 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure

The decarbonization plan also should identify any additional assessments that may be needed in advance of implementing specific measures and potential upgrades that could be associated with the study results. These may include assessments that are typical in conventional energy efficiency projects, such as assessments and testing for hazards including asbestos and lead. The decarbonization plan should focus on assessments and impacts that may be less familiar to building owners because of the technologies and strategies employed in decarbonization projects. Some of these assessments may include electrical capacity assessments for HVAC electrification, utility interconnect assessments for the installation of microgrids; battery energy storage systems (BESS) and PV systems; roof structural assessments for larger and heavier replacement systems, such as packaged heat pump RTUs; or for when new equipment, such as thermal energy storage tanks, will be installed.

The decarbonization plan should do more than simply note that an assessment may be needed for certain measures. The plan should identify information including:

- Type of assessment needed for each measure
- Whether it must take place prior to measure design and/or installation
- Time required to obtain results
- Potential results of that assessment, such as facility upgrades
- Estimated time required to complete upgrades
- Alternative options or contingencies if upgrades cannot be completed

An illustrative example may be electrical upgrades associated with a heat pump measure:

> A recommended heat pump measure identifies that an electrical capacity assessment was not completed during the decarbonization assessment and will be necessary prior to measure implementation. The plan explicitly states that if the existing electrical capacity is not sufficient to operate the heat pumps at their rated output, the existing electrical service will need to be upgraded with the local electric utility. The cost for service upgrades may range from $5,000 to $10,000 for panel upgrades or from $10,000 to $30,000 if further service upgrades are required. Electrical service upgrades will require multiple site visits and municipal inspections, and time to completion may range from a few weeks to several months. These costs and timeline should be factored in as lead times for implementing the measure and estimating timing of GHG emissions reductions. If the electrical capacity assessment reveals upgrades that are cost (or schedule) prohibitive, an alternative may be to assess whether high-efficiency window inserts can sufficiently lower heating loads to avoid an electrical service upgrade.

The decarbonization plan should indicate the order of implementation for assessments and associated upgrades and whether they prohibit the installation of measures. Some measures may be designed, and installation begun, while completing assessments so they are ready for operation once the right infrastructure is in place.

An example of this may be:

> A recommended bidirectional EV charging system measure includes identifying whether the local utility's interconnection agreement permits EVs to provide power back to the grid. The decarbonization assessment already has performed an electrical capacity study, and the building has sufficient capacity to operate an EV charging system. The decarbonization plan identifies this needed review of the local utility interconnection agreement and explicitly states that, depending on the results, the bidirectional EV charging capability may not be usable without a new agreement. The plan identifies the stakeholders for negotiating a new interconnection agreement and expected timeline to achieving one. However, while the EV charging system can be designed and installed for bidirectional charging, it can be used simply for EV charging during the period while a new utility interconnection agreement is negotiated.

**CASE STUDY: The Heritage, New York**

The Heritage buildings in New York City determined electrical needs and planned ahead when upgrading their building envelope. Prefabricated modular panels were part of the envelope upgrade and included insulation and improved windows, along with the electrical infrastructure for PTHP retrofits to accommodate upgrades to the existing electrical system. See the appendix for more details of the Heritage case study.

### 3.5.3 Achieving Projected Emissions After Measure Implementation

The decarbonization plan should move beyond simply identifying assumptions made during the analysis to determine the projected GHG emissions for recommended measures. Where applicable, these assumptions should be translated into actions the building owner must take to achieve the projected GHG emissions reductions from the project. These include:

- Installation of supporting upgrades or systems to the recommended measure
- Timing of measure implementation
- Occupant behaviors
- Operating procedures/methods
- Maintenance procedures (activities, timing, frequency)
- Which metrics to be checked by facility staff and when

The audience for this portion of the decarbonization plan includes the facility manager and facility staff. The information should be presented in clear and concise language that can be effectively followed to achieve, and maintain, the performance of the installed measures. Training of facility staff will be important to success; therefore, the plan must include both orientation and ongoing training.

### 3.5.4 Other Considerations

Other considerations that are important to the building owner or based on specific property circumstances should also be addressed in the decarbonization plan. Examples include capabilities of facility managers, behavior of building occupants, and waste management procedures. Additional considerations specific to existing building renovations are discussed in Chapter 4.

**Maintenance Capabilities.** Maintenance capabilities refer to the ability of the building's maintenance staff or third-party contractors to perform routine maintenance, repairs, and upgrades on the building's infrastructure components. An assessment of the maintenance capabilities should include a review of the maintenance staff's qualifications, tools, and equipment as well as the availability of spare parts and replacement components. This evaluation can help identify any gaps in the building's maintenance capabilities and may highlight opportunities for training or outsourcing maintenance tasks. If gaps are identified, solutions should be included in the decarbonization plan to provide the building's maintenance staff with the resources they need. The plan also should outline a routine for system operations review to reinforce changes, share results, and facilitate discussions on progress.

**Building Occupant Behavior.** Building occupants play a critical role in the success of decarbonization efforts. It is important to consider ways to encourage sustainable behaviors and to provide education and resources to building occupants to support decarbonization efforts. Occupant behaviors that are required in order to meet targets should be clearly spelled out in the plan. Staff involved in communicating with occupants, such as leasing agents or building managers, should be made aware of the requirements and procedures to empower them to act.

**Waste Management.** As the economy strives to become more circular, the life cycle of building materials and products must be considered, especially if embodied carbon is part of the building's decarbonization scope. For example, selecting sustainable and recyclable materials in building construction and renovation as well as having waste management procedures in place influence the building's carbon footprint. Actionable procedures for reusing, recycling, or otherwise recovering equipment and materials during construction should be included in the plan.

[Figure: Architecture 2030's Carbon Avoided: Retrofit Estimator (CARE) Tool
Type: Image

Description:
A sidebar callout describing Architecture 2030's Carbon Avoided: Retrofit Estimator (CARE) Tool.

Key Elements:
- Tool name → Carbon Avoided: Retrofit Estimator (CARE) Tool
- Developer → Architecture 2030
- Purpose → Reusing, recycling, and recovering equipment and other building materials can significantly reduce the carbon impact of building renovations. These concepts should be considered and included in the building's decarbonization plan.
- Capability → Architecture 2030's CARE Tool can be used to compare variables of embodied and operating carbon over different timelines for reuse versus replacement.]

### 3.5.5 Portfolio Decarbonization Planning

When decarbonizing building portfolios, the sequencing of buildings must be considered in addition to the sequencing of measures. For example, depending on the level of retrofit, it may be beneficial to renovate one building at a time (in the case of a deep energy retrofit), or it may be better to implement a measure, such as a lighting system upgrade, in multiple buildings at once. Multiple factors, such as building location, cost to mobilize contractors, and owner goals and timeline will play into desired sequencing and require pre-planning.

#### 3.5.5.1 Building Prioritization Techniques

Prioritization may be driven by the goals and targets set by the stakeholders, available funding, sources of funding, planned renovations, or some combination of these. When multiple buildings are involved, several scenarios should be developed to evaluate phasing options against these prioritization criteria. Scenarios are developed by applying the EEMs/ERMs identified using the representative buildings, as described in Section 3.3.3, to the entire portfolio. According to U.S. DOE's *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios*:

> The results of the building-level assessments should be extrapolated during this phase to estimate impacts across the portfolio. While specific plans and designs may not be created for each individual building during this milestone, the strategies identified during the representative audits can set the general approach to be applied within building categories. The expected savings (energy consumption, GHG emissions, and operating costs) from the building level measure packages can be used to project savings at buildings within the same category (DOE 2023c, p.29).

Energy and emissions reduction estimates for each representative building can be applied to the other similar buildings within the same category as the representative building to estimate portfolio-wide results. Stakeholders should then come together to evaluate the results of the various scenarios against the prioritization criteria. Figure 3.13 illustrates how the scenario results may be compared to the criteria of emissions reduction targets.

[Figure: Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios
Type: Image

Description:
A sidebar callout showing the cover of the DOE *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios* guide (DOE 2023c), published under the Better Climate Challenge and U.S. Department of Energy branding.

Key Elements:
- Document title → "Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios"
- Publisher → U.S. Department of Energy (DOE 2023c)
- Purpose → Includes additional guidance on developing and evaluating implementation scenarios for building portfolios. The framework reviews how to apply ERM packages to multiple buildings and create short-, medium-, and long-term implementation plans to inform building manager decision-making.]

[Figure: Building Efficiency Targeting Tool for Energy Retrofits (BETTER)
Type: Image

Description:
A sidebar callout describing the DOE Building Efficiency Targeting Tool for Energy Retrofits (BETTER).

Key Elements:
- Tool name → Building Efficiency Targeting Tool for Energy Retrofits (BETTER)
- Developer → U.S. Department of Energy
- Purpose → Software toolkit that enables building operators to quickly and easily identify the most cost-saving energy efficiency measures in buildings and portfolios using readily available building and energy data. With minimal data entry (DOE n.d.-b), BETTER benchmarks a building's or portfolio's energy use against peers; quantifies energy, cost, and greenhouse gas (GHG) reduction potential; and recommends energy efficiency measures (technological and operational) for individual buildings or portfolios, targeting specific energy savings levels.]

#### 3.5.5.2 Individual Plans for Each Building Within the Portfolio

After having evaluated multiple scenarios for building and project phasing, the owner must determine which individual buildings within the selected groups should be prioritized and create individual decarbonization plans. Factors such as previously planned renovations or maintenance activities, equipment-life time frames, financial performance and payback of EEMs/ERMs, and other factors that may differ building by building will need to be defined.

Creating a customized decision matrix, also known as a prioritization matrix or weighted scoring model, can be a powerful decision-making tool to visualize and compare different options based on the factors identified as important to the owner. These matrices also can be used to communicate decision-making criteria for each individual building to building managers or project teams as a supplement to the broader implementation plan that is applicable to all buildings within the portfolio. Figure 3.14 includes an example matrix showing the benefits, impacts, and implementation schedule for each EEM/ERM for an individual building.

[Figure: Example Benefits & Impacts Matrix for Prioritization and Implementation Planning
Type: Table

Description:
A comprehensive benefits and impacts matrix (Figure 3.14) for a multifamily building showing EEMs and ERMs organized by building system category, with columns for benefits (GHG savings rated by stars, Comfort, Health/IAQ, Energy Cost Savings in dollar signs) and impacts (Costs in dollar signs, Lifespan in years, Maintenance level, Tenant/Disruption level, and "When to Implement" showing Now, Mid-Cycle, and Future Refi checkmarks). Image credit: BE-Ex (2023a).

Key Elements:
- Building systems covered: Envelope, HVAC, Domestic hot water, Lighting, Plug loads, Solar PV
- Envelope measures: Roof Insulation, Windows/Doors, Air Sealing & Weatherization, Exterior Wall Insulation
- HVAC measures: Heating System Upgrades, Electrify Heating, Pipe Insulation, Ventilation Upgrades
- Domestic hot water measures: Electrify Hot Water Heating, Plumbing Fixture Upgrades
- Lighting measures: Common Area & Exterior Upgrades, In-Unit Upgrades
- Plug loads measures: Appliance Upgrades, Electrify Cooking, Electrify Laundry
- Solar: Solar PV
- GHG Savings ratings range from 1 star (low) to 5 stars (high)
- Energy Cost Savings range from $ (low) to $$$$ (high)
- Costs range from $ (low) to $$$$$ (high)
- Lifespan values range from 10 to 25 years
- Notes: "Upgrades" denotes improving efficiency of existing system/equipment, while "Electrify" involves installing equipment that utilizes electricity rather than fossil fuels as a power source; items marked with superscript 2 are LL87 Prescriptive Energy Conservation Measure; Solar is required by LL92/94 and HPD's Solar Where Feasible (SWF) Mandate; lifespan estimated following New York State Approach for Estimating Energy Savings from Energy Efficiency Programs Technical Resource Manual v6.1; "Per HPD Guidelines" are items required based on Rehab Classification and HPD Program.

Image credit: BE-Ex (2023a)]

#### 3.5.5.3 Campus and District System Considerations

Building portfolios using campus or district systems must consider the system schedule, isolation capabilities, and distribution network integrity when planning decarbonization projects. Campus and district system considerations include:

- When upgrading or installing distribution piping, plan for future decarbonization—for example, by installing LTHW loops that can be served by heat pumps as opposed to installing/repairing/extending steam distribution.
- Design new systems with LTHW coils and high CHW temperature differential coils to improve pumping efficiency.
- Include local grid emissions when deciding whether to install or continue to operate combined heat and power (CHP) systems. Running a CHP may provide lower carbon emissions than electrified heating (until the supply grid is a green source).
- Consider that centralized heating and cooling plants provide opportunities for advanced control and heat recovery (e.g., heat recovery chillers) that may be more difficult to implement for distributed plants. Heat recovery can be distributed to individual buildings, which may reduce piping and pumping costs.

[Figure: Comparison of Portfolio Renovation Scenarios Against Emissions Reduction Targets
Type: Chart

Description:
A line chart (Figure 3.13) showing historical greenhouse gas emissions and four projected renovation scenarios for a building portfolio from 2020 to 2040, compared against 50% and 80% reduction targets. The y-axis shows Greenhouse Gas Emissions in Thousand MTCO2e (0–160). Image credit: Lawrence Berkeley National Laboratory (DOE 2023c).

Data Representation:
- Historical Emissions: Solid bar/line showing historical GHG emissions baseline (approximately 140 thousand MTCO2e)
- Scenario 1: Deep Efficiency, Deep Electrification (dotted line)
- Scenario 2: Deep Efficiency, Moderate Electrification (dashed line)
- Scenario 3: Moderate Efficiency, Deep Electrification (dotted line)
- Scenario 4: Moderate Efficiency, Moderate Electrification (dotted line)
- 50% Reduction Target: horizontal reference line at approximately 70 thousand MTCO2e
- 80% Reduction Target: horizontal reference line at approximately 28 thousand MTCO2e

- Metric: Greenhouse Gas Emissions (Thousand MTCO2e)
- Chart Type: Line
- Units: Thousand MTCO2e

Chart Generation Hint:
- X-axis: Year (2020–2040)
- Y-axis: Greenhouse Gas Emissions (Thousand MTCO2e, 0–160)
- Series: Historical Emissions; Scenarios 1–4; 50% and 80% Reduction Target lines
- Key annotations: "50% Reduction Target" and "80% Reduction Target" labels; scenario name labels in legend

Structured Data (Machine Readable):
{
  "chart_type": "line",
  "metric": "Portfolio greenhouse gas emissions under different renovation scenarios",
  "units": "Thousand MTCO2e",
  "data": {
    "baseline": "~140 thousand MTCO2e (2020)",
    "50_percent_target": "~70 thousand MTCO2e",
    "80_percent_target": "~28 thousand MTCO2e",
    "scenarios": ["Deep Efficiency + Deep Electrification", "Deep Efficiency + Moderate Electrification", "Moderate Efficiency + Deep Electrification", "Moderate Efficiency + Moderate Electrification"],
    "note": "Individual annual values not recoverable from figure"
  }
}

Image credit: Lawrence Berkeley National Laboratory (DOE 2023c)]

## 3.6 Implement the Building Decarbonization Plan

Compared to new construction, existing buildings require additional planning and consideration in implementing decarbonization measures, particularly when they house occupants. Before starting any retrofit projects, it is essential to develop a detailed plan that outlines the scope of work, timeline, and potential impacts on building operations. The plan should also include a contingency plan in case of unexpected issues or delays.

General sequencing and timelines for each measure may be included in the decarbonization plan, but occupancy conditions may change if the decarbonization timeline spans years, so a detailed schedule should be developed at the start of any measure implementation project to minimize disruption. The schedule must detail proper sequencing of implementation tasks and any critical operating conditions.

The following strategies should be considered when drafting the detailed project schedule to keep the building functioning with minimal disruption:

- **Implement Phased Retrofits.** Phased retrofits can help minimize disruptions to building operations by dividing the retrofit process into smaller, more manageable stages. Phased retrofits also account for seasonal loads within a building; time retrofits while systems are not in use. This approach allows building systems to be upgraded in a sequence that minimizes disruption to occupants and avoids interfering with critical building operations.
- **Provide Temporary Systems.** Temporary systems, such as heating and cooling units, can be installed to maintain comfort levels in the building during retrofit work. These systems can be powered by clean energy sources, such as electric power, batteries, or renewable energy, so they do not increase carbon emissions compared to the systems being replaced.
- **Monitor Building Systems.** During the retrofit process, it is important to closely monitor building systems to ensure they are functioning properly. For example, where a heat pump system replaced a gas-fired boiler with higher supply temperatures, monitoring system performance early at the new operating temperatures is important to identify any potential problems. Building automation systems and energy management systems can help monitor and control building systems remotely, minimizing the need for manual adjustments.
- **Communicate with Building Occupants During Construction.** Communication is key to ensuring building occupants are aware of the retrofit process and any potential disruptions. Provide regular updates on the progress of the project and inform occupants of any changes to building operations or access. Occupants should be made aware of any changes to building evacuation or fire/life-safety procedures, and proper signage should be posted in the building.
- **Plan for Site Logistics.** Logistics such as parking permits, security access, temporary shutdowns, partial area closures, sound ordinances or construction noise levels, construction site safety, accessibility accommodations, etc., all can cause issues if not properly coordinated and planned into the construction schedule. Logistics planning should follow these basic steps:
  - Survey building owners/tenants to identify critical operations and planned operating schedules.
  - Coordinate with each owner/tenant for construction schedules that minimize disruption.
  - Develop a plan with each owner/tenant for mitigating hazards and operational impacts (area safety closures, dust/noise barriers, etc.).
  - Communicate the schedule well in advance with frequent reminders leading up to the work.
  - Develop procedures for keeping the construction site clean, orderly, and secure.
  - Notify owners and occupants when work is complete and they can resume normal operations.

### 3.6.1 Implementation for Building Portfolios

Planning the implementation sequence and schedule is more complex on a portfolio level and requires additional consideration compared to planning for individual buildings. The implementation sequence can affect both the cost of the project and the reductions in energy use and carbon emissions.

Construction teams can select multiple subcontractors to implement decarbonization measures based on pricing, estimated manpower and schedule, and areas of specialty. Subcontractor teams' mobilization and demobilization on measures is an important factor and needs to be planned for and adjusted on an ongoing basis. For single-system retrofits such as lighting upgrades, implementation is typically prioritized by measures first and buildings second; this ensures efficient use of subcontractor time. When it comes to deep retrofits, each building takes priority, as each building can take months to complete.

## 3.7 Track and Report Performance

Performance measurements should be designed to satisfy GHG emissions reporting requirements and allow flexibility for meeting future requirements. The metrics used to evaluate decarbonization retrofit projects will look similar to conventional energy efficiency projects, especially for given systems. Supply and return temperatures, operating status, and other parameters are important in monitoring the performance of individual systems. However, the primary goal for decarbonization retrofits is reduction of GHG emissions for the building or portfolio. Project monitoring for achieving GHG emissions reductions takes a different lens, which includes:

**GHG Emissions (Not Just Energy Cost).** Whole building, and system level, energy use should be collected and compiled with marginal emission rates (where available) or grid emission factors to determine the GHG emissions for the building and compared against the targets. Where hybrid systems and solutions are used, the emissions from on-site boilers or other fossil fuel combustion systems are aggregated with emissions from purchased electricity to develop the full emission profile.

The GHG emission profile of the building's post-implementation operation should be used to capture the total GHG emissions in a given reporting period, such as meeting local BPS targets. The emission profile also should be viewed as a picture of when the emissions occur to identify any times when peak emissions may be higher than expected.

**System Performance (Not Just Equipment Performance).** Many decarbonization solutions rely on different equipment and technologies working on a system level to shift loads and energy use periods. For example, a central plant system with heat recovery chillers and air to water heat pumps that are coupled with a TES tank and on-site PV production relies both on the proper operation (temperatures, energy output, etc.) of the individual components and on the operation as a system. The system must properly leverage clean PV production to charge the TES for use during periods of higher grid emissions to achieve the decarbonization goal. This requires a system-level monitoring approach layered with the grid emissions.

**Submetering for GHG Reporting.** Planning ahead with the installation of utility submeters to separate building owner and tenant emissions data can prepare for reporting beyond whole building utility data. All reporting requirements must be considered, which may include owner or company requirements, investor-related ESG requirements, and government climate policy requirements, such as building performance standards. For example, a multi-tenant commercial building may be subject to local BPS that require reporting building annual GHG emissions and have future ESG reporting that requires documenting building owner and tenant emissions separately.

Overall emissions reductions can be tracked using the Energy Star Portfolio Manager with imported utility consumption data. More detailed performance tracking and reporting could be conducted in accordance with the measurement and verification (M&V) plan, which should be included as an appendix to the decarbonization plan. The M&V plan should clearly document what parameters should be monitored for each EEM and ERM, how, and at what frequency. The M&V plan should also specify to whom performance reports should be provided and at what frequency—someone will need to own monitoring the progress toward goals.

**CASE STUDY: The Heritage, New York**

While submetering was not required for ESG reporting or similar, the case study for the Heritage provides an example of planning ahead and incorporating submetering within a decarbonization project. The Heritage provides heating for residents, and their decarbonization project replaced PTAC units with PTHPs. Electric submeters were installed as part of the project to separate heating use from plug load use to ensure that residents would not be charged for heating provided by the ownership. See the appendix for more details on the Heritage project.

### 3.7.1 Measure Installed Performance

Immediately following, or even during, the commissioning period is the ideal time for conducting performance tests and measurements of the installed decarbonization measures. Testing and measuring performance at this phase allows the project team to understand how the implemented measures compare to the expected performance and helps identify areas that may need troubleshooting. By carrying out the measure-specific post-implementation testing as close to the commissioning period as possible, long periods of poor performance and the associated increase in GHG emissions can be avoided.

Post-installation tests and measurements should be performed in accordance with the M&V plan and meet specifications such as accuracy and precision. Any deviations from the test conditions or methods that were specified in the testing plan should be clearly documented to account for those changes when analyzing the test results and comparing them to the expected performance.

Ultimately, installed system performance should result in the reduction or elimination of fossil fuels and should limit or reduce electric demand during periods of high GHG emissions. System performance should be based on marginal grid emissions where available, and where not available should use the best published grid emissions database or map (see Section 3.3.1.1) to develop the emission profile for comparison to the design.

For straightforward retrofits with individual equipment replacements (e.g., PTAC to PTHP or split DX with furnace to split HP), verify that space conditions for both heating and cooling are met and that individual equipment performance aligns with designed performance. For more complex retrofits (e.g., electrified central plant, TES, BESS and/or microgrid), compare performance for complete systems and not just individual equipment. For example, where central heat pumps and/or heat recovery chillers are paired with TES, evaluate the performance of each individual heat pump/heat recovery chiller for correct temperatures and COP while also analyzing system level operation for correct "flow" of heat compared to end loads, and compare the system energy load profile to grid emission factors to understand the emission profile.

Where energy recovery measures are employed, monitor parameters for heat exchange (including temperatures and flow), the conditions from the energy source and sink (e.g., space needing cooling and space needing heating), and the output (temperatures and/or flow) from HVAC systems to ensure reduced heating/cooling, which accounts for recovered energy. Test VRF systems for refrigerant leaks to minimize GHG emissions from refrigerant leaks by quick identification and repair.

With decarbonization retrofits, there are some logistical performance items to verify beyond the energy use and GHG emissions performance. Verify that new electrical equipment operates effectively without electrical capacity issues (overloading/tripping circuits). Verify that any electrical system controls, such as circuit-sharing devices or load shifting/shedding from grid-interactive software, provide correct responses under design conditions and do not result in electrical capacity issues or increased grid use during higher GHG emissions periods. Verify sufficient heating hot-water temperatures where fossil fuel heating (e.g., boilers) was replaced with heat pumps to ensure that needed supply temperatures are met. Verify that equipment operation does not disturb occupants (e.g., noise levels).

### 3.7.2 Measure Ongoing Performance

Key to ensuring the expected performance results of decarbonization measures is tracking and reporting on the observed performance during the post-implementation period. The process of tracking and reporting on performance allows a building operator to identify areas for improvement and aid in troubleshooting a system's operation.

Ongoing performance for EEMs and ERMs should focus on meeting space needs and operating where building grid electricity use best aligns with periods of low GHG emission factors and on-site generation eliminates or reduces GHG emissions as much as possible. Plans for measured performance should make use of BAS for system-level performance and should include utility interval data for building meters and submeters. Intervals of at least one hour are recommended to compare building energy use with grid emission factors. ASHRAE Guideline 14 provides more detail for measuring EEM performance and calculating savings.

Some items to consider for decarbonization retrofit performance:

- Monitoring and maintaining data connections and reliability are critical for more complex retrofits and grid-interactive systems. This includes communications between field sensors and BAS and between BAS and external systems for grid interactivity.
- Monitor refrigerant leaks for VRF systems to minimize GHG emissions due to their potential impact. Refrigerant monitoring systems can provide early identification of leaks to minimize impacts and track refrigerant recharge quantities. These systems provide data to act on if quantities are higher than expected.
- Where dual-fuel equipment or hybrid systems are installed, monitor modes of operation compared to environmental conditions to ensure that fossil fuel use is minimized.

Measuring equipment and system level performance ensures that whole-building GHG emissions performance may be achieved. In most cases, the ongoing performance for decarbonization projects will be represented as whole-building (or buildings) GHG emissions. Depending on the nature of targets or goals set for the project, performance may be compared as annual GHG emissions or may be compared as annual GHG emissions reductions. ASHRAE/ICC Standard 240P establishes how to measure and verify the GHG and carbon emissions of a building or group of buildings over the entire life cycle.

Ongoing performance tracking can allow building operators and stakeholders to identify areas that have fallen short of expected performance. With the help of qualified contractors, stakeholders can use tracking information to determine ways to correct performance shortfalls. It is especially important to be aware of equipment warranties and to conduct performance reviews prior to their expirations to avoid added equipment or maintenance costs that could be included under the warranty.

If measures are not performing as designed, identify the magnitude and frequency of poor performance within the collected data. Review data for changes to building occupancy/operating profiles that influence system operation, such as shifts in morning warm-up. Also review for changes in equipment sequencing/operation within given systems, such as supplemental boilers operating when a heat pump should be per designed control sequences. Actions taken to remedy the system will depend on the type of poor performance found. Overridden set points for equipment are easily addressed by facility staff after understanding the reason for the override. Where systems or equipment performance issues are not obvious to facility staff, it may be necessary to perform targeted decarbonization assessments of systems or buildings. This can include installing additional metering to better pinpoint sources of either increased or shifted consumption that has resulted in higher GHG emissions.

[Figure: ASHRAE Guideline 14, Measurement of Energy, Demand, and Water Savings
Type: Image

Description:
A sidebar callout showing the cover of ASHRAE Guideline 14-2023 (Supersedes ASHRAE Guideline 14-2014): *Measurement of Energy, Demand, and Water Savings* (ASHRAE 2023e).

Key Elements:
- Document title → "Measurement of Energy, Demand, and Water Savings" (Guideline 14-2023)
- Publisher → ASHRAE (Approved August 1, 2023)
- ISSN → 1049-894X
- Purpose → Provides guidance for reliably measuring the energy, demand, and water savings achieved in conservation projects (ASHRAE 2023e). The guideline presents a standardized set of energy, demand, and water savings calculation procedures and guidance on minimum acceptable levels of performance for determining savings and using measurements in commercial transactions.
- Intended for → Transactions between energy service companies (ESCOs) and their customers and between ESCOs and utilities, where the utilities have elected to purchase energy savings.
- Includes → Access to RP-1050 and RP-1093 Final Reports and the ASHRAE Inverse Modeling Toolkit and Diversity Factor Toolkit (requires Microsoft Excel).]

### 3.7.3 Operation and Maintenance Procedures

Similar to energy efficiency projects, proper operation and routine maintenance are crucial for decarbonization retrofits. Develop a maintenance plan that includes the level of GHG emissions impact for different equipment and systems. The plan should employ both system-level and equipment-level maintenance plans. Equipment-level maintenance plans will include regular preventative maintenance as recommended by the manufacturer. The system-level maintenance plans focus on cooling/heating source, distribution network, and delivery terminals because of the interactive nature of decarbonization solutions. System-level maintenance plans should incorporate monitoring and evaluating system data to inform maintenance for these interdependent systems because of system-wide effects from single-equipment failure. For VRF systems in particular, maintenance procedures should include regular checks of system refrigerant charge to identify and quickly address refrigerant leaks and limit GHG emissions impacts from leaks.

Where systems depend upon grid-interactive controls to dispatch equipment for optimal GHG emissions, operation and maintenance procedures must include monitoring and maintaining field sensors, controllers, and data connections for accurate and reliable information.

The benefits of quality operations and maintenance plans include increased efficiency and performance of systems over the long term, reduced waste and GHG emissions, and longer equipment life, which reduces the carbon footprint of embodied carbon from buying replacement equipment or components that could last much longer if properly maintained.

[Figure: Apartment and Office Building Association of Metropolitan Washington Educational Foundation's Operations and Maintenance Best Practices for Energy Management Guide
Type: Image

Description:
A sidebar callout showing the cover of the AOBA guide titled *Operations and Maintenance Best Practices for Energy Management* (AOBA 2023).

Key Elements:
- Document title → "Operations and Maintenance Best Practices for Energy Management"
- Publisher → Apartment and Office Building Association of Metropolitan Washington Educational Foundation (AOBA 2023)
- Purpose → Outlines the critical role operations and maintenance play in increasing energy efficiency and adding value for property owners and their portfolios (AOBA 2023). Readers will learn key strategies for building an internal culture that promotes efficiency; addressing reactive, proactive, and predictive maintenance; and examining the whole building as well as key building components for energy efficiency opportunities.
- Intended use → Meant to be used as the basis for creating manuals tailored to individual facilities or companies.]

# Chapter 5: Decarbonization Strategies and Technologies: Building Electrical, Heating and Cooling Load Reduction

The first steps in the framework for decarbonization projects are identifying opportunities to reduce building electrical loads and heating and cooling loads. Existing buildings typically have limited electrical capacity, and electrical load reductions may help avoid costly electrical upgrades otherwise needed to make HVAC and DHW electrification options achievable. Building heating and cooling load reductions through envelope upgrades and HVAC heat recovery strategies can help reduce the required capacity of electrified HVAC equipment to fit within existing building spaces or reduce space and weight on roofs.

## 5.1 Electrical Load Reduction

Strategies and technologies that optimize energy usage and minimize electrical loads in buildings for lighting and plug loads have traditionally been core components of energy efficiency projects. While these strategies still provide attractive energy savings, they are also key strategies for reducing building electrical loads to make additional electrical capacity available for HVAC electrification equipment in existing buildings that do not have excess capacity.

## 5.1.1 Building Lighting Systems

Building lighting systems have a big impact on the electrical load of a building and influence the heating and cooling loads. Retrofitting with energy-efficient lighting fixtures and advanced controls can reduce the electrical load and provide reductions in GHG emissions through reduced energy consumption.

The lighting system types covered in this section include interior lighting, exterior lighting, lighting controls, and daylighting. High-efficiency lighting, such as LED lamps and fixtures, can reduce energy consumption and carbon emissions, especially those with high efficacy ratings and U.S. EPA ENERGY STAR® certifications.

Lighting controls can be achieved via dimmers, timers, or sensors that automatically turn lights on/off or reduce levels based on need. The most common sensor technologies are occupancy, motion, daylight, and photosensor. While occupancy, motion, and daylight sensors are commonly used for interior lighting controls, photosensors can be used for exterior lighting controls. When it comes to daylight controls, it should be noted that low-e windows, which play a critical role in reducing cooling load by lowering solar gain, can also be tuned to control visible daylight transmittance.

[Figure: LED Troffer Retrofit Lighting and Controls: Best Practices
Type: Image

Description:
A sidebar callout showing the DOE Better Buildings application guide on LED troffer retrofit lighting and controls, featuring the Better Buildings logo from the U.S. Department of Energy.

Key Elements:
- Document title → "LED Troffer Retrofit Lighting and Controls: Best Practices"
- Publisher → U.S. Department of Energy (DOE 2022a), Better Buildings program
- Purpose → Provides a detailed discussion of options for retrofitting troffer lighting with LED and TLED systems
- Key contents → Lists pros and cons for different retrofit approaches and key considerations for different types (DOE 2022a).]

### 5.1.1.1 Interior and Exterior Lighting

A building's interior lighting can consume a significant amount of energy and create considerable heat within the conditioned space. Maintaining an appropriate lighting level depending on occupant needs is critical to ensuring a low carbon footprint while maintaining occupant comfort. Choosing lighting fixtures and bulbs that carry the ENERGY STAR label ensures that retrofits meet strict energy-efficiency standards that reduce energy consumption.

[Figure: Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
Type: Image

Description:
A sidebar callout showing the cover of the guide *Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions* (Benya and Leban 2011).

Key Elements:
- Document title → "Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions"
- Authors → Benya and Leban (2011)
- Purpose → Covers technologies for interior and exterior lighting retrofits and controls
- Key contents → Provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).]

**LED Lighting.** Transitioning from incandescent or fluorescent lighting to energy-efficient LED lighting offers a significant reduction in the electrical load. For interior lighting, due to emitting very little heat to the space, LED fixtures reduce the cooling load considerably. However, this results in increases in the heating load that must be accounted for when sizing heat pumps for HVAC electrification retrofits.

**Task Lighting.** Providing localized lighting sources in areas where specific tasks are performed, such as desks, workstations, or reading areas, allows for lower ambient lighting levels and can reduce the overall electrical load of the lighting system.

**Bi-Level Switching.** Dividing the lighting fixtures into two or more circuits allows for independent control of light levels, which provides the option to operate only a portion of the fixtures when maximum lighting levels are not necessary.

**Skylights and Solar Tubes.** Providing daylighting through skylights and solar tubes, when paired with daylight controls, reduces the need for electric lighting during daytime hours.

[Figure: FGIA Skylight Selection and Daylighting Design Guide
Type: Image

Description:
A sidebar callout showing the cover of the FGIA Skylight Selection and Daylighting Design Guide (FGIA 2020), published by the Fenestration & Glazing Industry Alliance.

Key Elements:
- Document title → "FGIA Skylight Selection and Daylighting Design Guide"
- Publisher → Fenestration & Glazing Industry Alliance (FGIA 2020)
- Purpose → Provides design criteria and considerations for skylights and top-lit daylighting design (FGIA 2020)
- Key contents → Features and performance characteristics for skylight selection.]

Encouraging and influencing the adoption of sustainable occupant behaviors and operational procedures, such as conserving power by turning off lights, will have an even greater impact on decarbonization.

### 5.1.1.2 Lighting Controls

Lighting control upgrades reduce building electrical demand when occupancy/task variations and daylight availability are considered. Lighting control requires utilizing dimmers, timers, and automatic controls via occupancy, motion sensors, photosensors, and daylighting sensors. Advanced lighting controls provide significant additional electrical savings beyond savings from LED retrofits. The General Services Administration (GSA), in a study conducted by Pacific Northwest National Laboratory (PNNL), found that after conversion to LED, light level tuning and occupancy sensing reduced lighting energy by an additional 43% (GSA 2018).

**Occupancy Sensors.** Turn on/off lights or reduce light levels based on the occupancy status of the space.

**Timers.** Turn lights on/off based on a specific schedule, which can be controlled either manually or electronically through a BAS.

**Photosensors.** Sense ambient light conditions to keep the lights off during daylight hours. Commonly used for exterior lighting.

**Daylighting Sensors.** Adjust artificial lighting levels based on available natural light while maintaining desired illumination levels. Daylighting systems can be programmed to maximize daylighting at times when grid emissions are dirtiest and can scale back to allow more electric lighting when grid emissions are cleaner to reduce electrical load and contribute to overall decarbonization goals.

[Figure: ANSI/IES LP-3-20+E1 Lighting Practice: Designing and Specifying Daylighting for Buildings
Type: Image

Description:
A sidebar callout showing the cover of the ANSI/IES standard LP-3-20+E1, *Lighting Practice: Designing and Specifying Daylighting for Buildings* (IES 2020c), published by the Illuminating Engineering Society.

Key Elements:
- Document title → "ANSI/IES LP-3-20+E1 Lighting Practice: Designing and Specifying Daylighting for Buildings"
- Publisher → Illuminating Engineering Society (IES 2020c)
- Purpose → Offers guidelines and discussion for the design and performance of daylighting systems (IES 2020c)
- Key contents → Topics related to fenestrations and glazing, lighting systems, and lighting controls for daylighting purposes.]

Additionally, integrating lighting controls with building automation systems (BAS) allows further demand reduction. This integration enables coordinated control strategies, such as turning off lights in unoccupied areas when the HVAC system enters an energy-saving mode or adjusting lighting levels based on real-time occupancy data.

**CASE STUDY: McMullen County Courthouse, Texas**

Lighting and window retrofits reduced the McMullen County Courthouse's cooling load, and an assessment determined the aging heat pump units to be oversized. This case provides an opportunity to rightsize the HVAC system for the new building cooling loads.

[Figure: DOE Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics
Type: Image

Description:
A sidebar callout showing the cover of the DOE Grid-Interactive Efficient Buildings Technical Report on Lighting and Electronics (Nubbe and Yamada 2019), published under the U.S. Department of Energy.

Key Elements:
- Document title → "Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics"
- Authors → Nubbe and Yamada (2019)
- Publisher → U.S. Department of Energy
- Purpose → Part of a larger series exploring different building systems' capabilities for grid interactivity
- Key contents → Focuses on building lighting systems and other consumer electronics, including the current state and evaluation of technologies for grid interactivity (Nubbe and Yamada 2019).]

## 5.1.2 Multifamily Kitchen Appliances and Cooking Systems

ENERGY STAR–rated appliances are recommended when replacing existing appliances. ENERGY STAR–certified kitchen appliances, such as refrigerators, dishwashers, and microwaves, are designed to use less energy while maintaining good performance.

Decarbonizing cooking kitchen appliances and cooking systems is an important aspect of retrofitting existing multifamily buildings. While it will not reduce electrical load, switching from gas stoves to electric induction cooktops, which use magnetic fields to directly heat the cookware, can provide significant GHG emissions reductions across a multifamily property. Similarly, replacing gas ovens with electric convection ovens further reduces GHG emissions from cooking in multifamily properties.

## 5.1.3 Other Systems and Plug Loads

Other systems for energy efficiency are detailed in Table 5.1:

[Table: Table 5.1 Other Electric Load-Reduction Strategies
Type: Table

Data:
| System | Description | Considerations | Resources |
|---|---|---|---|
| Laundry and Clothes-Drying Systems | Heat pump dryers and ENERGY STAR–certified washers provide energy-efficiency improvements for laundry systems. Heat pump clothes dryers operate similarly to ASHPs, extracting heat from the surrounding air to dry clothes. | Higher up-front cost; Longer drying cycles; Generally larger due to additional components for heat pump technology; Increased electrical load if switching from natural gas dryer; No vent required for dryer, condensation-based drying | ENERGY STAR: Heat Pump Dryer (EPA n.d.-a) |
| Pools, Spas, and Hot Tubs | Solar pool heaters are a clean energy solution that can also reduce electrical load. They capture energy from the sun to heat circulating pool or hot tub water. Heat pump pool heaters are another efficient solution for heating pools and hot tubs. | Good for maintaining pool temperature; Heat pump pool heater will increase electrical load if switching from natural gas heater | Energy Saver: Solar Swimming Pool Heaters (DOE 2023m) |
| Ice and Vending Machines | Control strategies to reduce or eliminate operating hours for ice and vending machines when not needed can reduce electrical demand. Load-shedding strategies can be used to manage vending machine energy demand. Smart controllers turn machines off during peak demand periods without affecting the products' quality or service. Upgrading to energy-efficient ice and vending machines that are ENERGY STAR certified also contributes to reducing electrical demand. | Simple retrofit options; May represent significant electrical load reduction depending on number of machines/systems | — |
| Computers and Electronics | Load shifting can be applied to computers and electronics by scheduling updates, data backups, and resource-intensive tasks to occur during off-peak hours. Power management software can automatically control and adjust the power settings of computers and peripherals based on occupancy or usage patterns. Occupancy sensors and timers can be used to turn off or dim lights and monitors when spaces are unoccupied for a certain period. | Simple retrofit options; May represent significant electric load reduction depending on number of machines/systems | Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics (Nubbe and Yamada 2019) |
| Other Plug and Process Loads | Strategies for plug load reduction involve the use of power-saving modes, sleep settings, and smart power management technologies. Integrating occupancy sensors and advanced controls allows for automatic power-down or reduced energy consumption when areas are unoccupied. An emerging opportunity with appliances and plug loads lies with grid-interactive controls. Because many plug loads are often sitting idle, they are prime candidates for adjusting to control a building's electric demand in response to the local grid. | Stand-alone controllers are typically a simple retrofit; Grid-interactive smart controls may have high first cost and are best applied to a variety of building systems to be most effective (not just plug loads); Available electric load reduction depends upon number of systems | Assessing and Reducing Plug and Process Loads in Office Buildings (NREL 2020a); Assessing and Reducing Plug and Process Loads in Retail Buildings (NREL 2020b); NREL/TP-5500-74080, Integrating Smart Plug and Process Load Controls into Energy Management Information System Platforms: A Landscaping Study (Langer and Trenbath 2019) |
| Circuit Sharing Devices | Circuit sharing devices manage the multiple end uses on a given circuit so that the circuit is not overloaded. These devices are installed after the circuit breaker and switch between loads. | Effectively expand electrical capacity without requiring full-panel upgrades; Best to connect loads that do not operate on the same schedule or that can be interrupted without consequence; Current products most suitable for multifamily applications | — |
| Smart Panels | Smart panels provide similar operation at the panel level, shedding loads to manage the panel's overall electrical load. For example, a panel with HVAC equipment and EV charging may be programmed to shed EV charging during peak heating or cooling to serve the HVAC loads. | Performed as an electrical panel upgrade; Higher first cost than conventional electrical panel; Expand electrical capacity for end uses that may avoid other electrical service upgrades | — |

Notes: Table 5.1 continued from above.]

## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems

Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits. Strategies for reducing building heating and cooling loads contribute to reducing the needed capacity of heat pump and HVAC electrification equipment. These reductions in required heat pump capacity—along with associated size, weight, and electrical load—can be important steps for decarbonization retrofits that have space, weight, and/or electrical capacity constraints for new equipment.

## 5.2.1 Building Envelope

For buildings whose heating and cooling loads are driven by outdoor conditions, the building envelope is one of the first lines of defense against reducing the size and operation of the HVAC systems. Equally important are reducing ventilation loads, which is covered in Section 5.2.3.4. However, envelope measures typically have longer payback periods due to relatively higher implementation costs and lower energy cost savings.

Through the lens of decarbonization, existing buildings with low-performing envelopes should evaluate improving the envelope not just as an energy efficiency component, but as a component to lower heating and cooling loads that contribute to the ability to downsize heat pump equipment as part of a decarbonization retrofit package. Contributing to smaller sized heat pump equipment also reduces electrical load where existing electrical capacity may be a concern. Reducing the size, and weight, of heat pump equipment can be a critical strategy where space and weight constraints are a concern.

Common envelope improvement measures for existing buildings include installing exterior wall and roof insulation, adding window shades, minimizing the impact of thermal bridging, weatherization, upgrading windows, adding a reflective roof, and potentially incorporating the addition of PV panel (i.e., shading) upgrades.

As building envelopes become more airtight, particulates and contaminants are sealed within the building, resulting in unsatisfactory indoor air quality. Ventilation systems should be matched to occupant loads, and additional ventilation may be necessary to make up for reduced infiltration from air sealing and envelope improvements. Ventilation strategies are discussed further in Section 5.2.3.4.

[Figure: BE-Ex Solution Package: Building Envelope
Type: Image

Description:
A sidebar callout showing the cover and description of the Building Energy Exchange (Be-Ex) Solution Package guide on building envelopes (BE-Ex 2023c), published by the Be-Ex building decarbonization hub for New York City.

Key Elements:
- Document title → "BE-Ex Solution Package: Building Envelope"
- Publisher → Building Energy Exchange (Be-Ex 2023c)
- Context → Part of a larger group of six documents compiled from the Anatomy of an Energy Efficient Building exhibition at the BE-Ex resource center in New York City
- Purpose → Short guide to efficient building envelope solutions.]

### 5.2.1.1 Insulation and Thermal Bridging

Enhancing insulation levels in walls, roofs, and floors helps improve energy efficiency by reducing heat transfer and minimizing the need for heating and cooling. Minimizing or eliminating thermal bridges through techniques like installing thermal breaks or continuous insulation helps maintain a more efficient building envelope. A challenge for existing building retrofits can be adding insulation and addressing thermal bridging with minimal disruption to existing facades (interior and exterior).

Exterior insulation and finish system (EIFS) panels can be a good retrofit option for adding insulation and addressing thermal bridging in existing buildings. As the name implies, EIFS are installed from the exterior of the building and avoid removing interior finishes and surfaces. Exterior insulation makes EIFS less disruptive to building occupants and can be more cost effective than altering interior surfaces. The case study for the Heritage below provides an example where two multifamily towers are retrofitted with EIFS panels as part of a larger decarbonization retrofit. The EIFS panels reduce heating and cooling loads for the towers as a key step toward future heat pump upgrades for the units' electric baseboard heaters and sleeve AC systems.

[Figure: Figure 5.1 Typical EIFS Detail
Type: Descriptive Diagram

Description:
A cutaway cross-section diagram illustrating the typical layer composition of an exterior insulation and finish system (EIFS) applied to an exterior wall assembly. The layers are shown from the structural wall outward, each labelled. Image credit: NORESCO.

Key Elements:
- Substrate → innermost structural layer of the wall
- Adhesive → bonding layer applied to the substrate surface
- Drainage Plane → layer providing a drainage path for moisture
- Insulation Board → continuous exterior insulation layer that eliminates thermal bridging
- Reinforcing Mesh → embedded mesh layer for structural reinforcement of the finish system
- Base Coat → first finish coat applied over the reinforcing mesh
- Primer → intermediate coating layer
- Finish Coat → outermost decorative and weather-resistant layer]

Prefabricated panels are another option for insulating existing buildings. Similar to EIFS, prefabricated panels can be installed on the exterior of the building, reducing the disruption to building occupants. Prefabricated panels also include the benefits of incorporating windows, mechanical equipment cutouts, and electrical systems with an exterior cladding and weatherproof seals.

**CASE STUDY: The Heritage, New York**

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

### 5.2.1.2 Air Sealing

Sealing air leaks through gaps or cracks in the building envelope and at fenestration seals is another key strategy for reducing the building's heat loss or gain and enhances the operation of HVAC systems.

A comprehensive building air leakage assessment, such as a blower door test, can help pinpoint areas of air leakage and guide air-sealing efforts. Sealing air leaks can be achieved through various techniques such as caulking, weatherstripping, and using appropriate sealants or gaskets.

Air sealing the HVAC ducting also improves the heating and cooling performance for HVAC systems. Sealing leaks in ductwork contained in ceilings and walls ensures that the conditioned air is delivered to the space rather than being lost. Aeroseal sealing technology is one solution that can be used for retrofit projects and provides a unique method for sealing ducts and envelopes.

Depending on the age of the building and ductwork, sealing leaks may represent a significant reduction in heat loss that can contribute to reducing the required size of heat pumps to condition spaces. At minimum, a visual inspection should be performed to estimate how well (or poorly) the supply air system has been sealed. It is not uncommon for older fans to have significant leakage at their flexible canvas connections. If significant leakage is suspected anywhere in the system, hiring a test-and-balance (TAB) contractor to estimate system duct system (and air control damper) leakage could be money well spent.

### 5.2.1.3 Window Replacement, Shading, and Films

Upgrading windows to high-performance, energy-efficient models with a low U-factor can significantly improve thermal insulation, reducing heat transfer through glazing and better maintaining consistent indoor temperatures, thereby reducing heating and cooling loads. Double or triple glazing, low-emissivity (low-e) coatings, and gas fills between panes enhance insulation properties while still allowing for natural light transmission. Where full window replacement is challenging or costly, there are several more cost-effective options for retrofits:

- Adding secondary glazing to the interior or exterior of existing windows improves the window performance and can decrease infiltration.
- Insulated glass unit replacements require replacing only the glazing and not the window frame.
- Low-e films reflect infrared heat back into the building during the heating season and reduce heat gain in the cooling season. When applying low-e films, the solar heat gain coefficient (SHGC) needs to be selected properly based on the climate zone specifics to reduce the cooling or heating loads, respectively.

Shading devices such as awnings, overhangs, fins, and exterior blinds help block direct sunlight and reduce solar heat gain and glare. When strategically designed based on sun position throughout the year for the project site and positioned correctly on windows, these devices can provide shade during peak solar exposure (i.e., when the sun is high in the sky), thus reducing cooling loads. Then during the winter, when the sun is lower in the sky, direct sunlight can provide appreciative solar gains and reduce the heating load (for climates with higher heating degree days).

[Figure: Resources: Energy-Efficient Windows
Type: Image

Description:
A sidebar callout listing three key reference resources for understanding and evaluating options for energy-efficient windows.

Key Elements:
- Resource 1 → Carmody, J., and K. Haglund. 2012. *Measure Guideline: Energy-Efficient Window Performance and Selection*. Washington, D.C.: U.S. Department of Energy's Building Technologies Program.
- Resource 2 → DOE. 2010. *Guide to Energy-Efficient Windows*. Washington, D.C.: U.S. Department of Energy.
- Resource 3 → EWC. 2011. *Energy-Efficient Windows for Mid- & High-Rise Residential Buildings*. Efficient Windows Collaborative. Greenbelt, MD: Efficient Windows Collaborative.]

**CASE STUDY: McMullen County Courthouse, Texas**

Lighting and window retrofits reduced cooling loads, and an assessment determined that the aging heat pump units are oversized. This provides an opportunity to rightsize the HVAC system for the new building cooling loads.

**CASE STUDY: Ken Soble Tower, Canada**

The case study for Ken Soble Tower provides an example of a retrofit that includes EIFS along with triple-pane window upgrades. These upgrades were made as first steps in a larger retrofit that includes upgrades to space heating and cooling systems.

### 5.2.1.4 Cool and Green Roofs

For cooling-dominated climates, implementing cool roofs can help to reduce solar absorption through the roof and contributes to cooling load reduction. However, implementing a cool roof will increase the heating load in winter months. In climates with moderate to high heating seasons, the impact of a cool roof on heating load will increase the size of heat pump needed and likely negate any benefit during cooling season. Hourly analyses of heating and cooling loads with a cool roof will offer data to determine whether there are benefits to installing a cool roof or whether the negative impacts to heating are prohibitive.

Green roofs, or rooftop gardens, are another option but are likely difficult to implement in a retrofit. The vegetative and soil layer grown on the building roof provides a form of insulation that can help reduce the amount of heat transfer through the roof. In addition, because they include a vegetative layer, green roofs can also provide a form of carbon sequestration within the building structure. When accounting for the carbon life cycle of materials for a green roof system, an extensive green roof can provide a carbon payback between 5.8 and 15.9 years (Kuronuma et al. 2018).

While green roof systems reduce heating and cooling loads, they typically require a significant rooftop surface area to provide effective reductions in heating and cooling loads. They will sacrifice space for rooftop mechanical equipment and renewable energy systems, like PV arrays. As a note, there are integrated solar green roof technologies available that demonstrate enhanced cooling, maximized solar output while providing stormwater retention and detention capabilities. Even still, the trade-off between required roof space and benefits from green roofs typically makes them a lower priority compared to other aspects of a decarbonization retrofit.

In addition, the vegetation, soil, water, and other green roof system components represent an increased structural load on the roof that may require structural upgrades that are cost prohibitive. ASTM E2397 provides the procedure for determining the loads of a green roof for evaluating whether the existing roof structure can support the installation.

[Figure: Green Roof Energy Calculator
Type: Image

Description:
A sidebar callout describing the Green Roof Energy Calculator tool developed by researchers at Portland State University, University of Toronto, and Green Roofs for Healthy Cities.

Key Elements:
- Tool name → Green Roof Energy Calculator
- Developers → Portland State University, University of Toronto, and Green Roofs for Healthy Cities
- Purpose → Helps compare the annual energy performance of a building with a green roof against one with either a dark or white roof (Green Roofs for Health Cities n.d.)
- Inputs → Building location data, square footage, and roof information
- Output → Estimated amount of energy savings.]

## 5.2.2 Passive Strategies

Passive strategies offer a variety of unique approaches to decarbonizing buildings by reducing reliance on mechanical heating and cooling systems. Table 5.2 lists some potential passive strategies that may be incorporated into a decarbonization retrofit. While these and other passive systems can be applied to retrofitting existing commercial and multifamily buildings, the feasibility and effectiveness of each system may vary depending on the specific building characteristics and requirements.

[Table: Table 5.2 Passive Heating and Cooling Strategies
Type: Table

Data:
| System | Description | Considerations | Resources |
|---|---|---|---|
| Passive Solar | There are three main types of passive solar systems: direct gain, indirect gain, and isolated gain. Passive solar approaches can include solar porches, sunspaces and greenhouses, wall collectors, thermosiphoning wall panels, and night insulation. | Difficult to incorporate into existing building without changes to facade; Dependent upon building orientation; Best used in cold climates with high number of clear, sunny days; Long payback | Whole Building Design Guide: Passive Solar Heating (Fosdick 2016) |
| Phase-Change Materials | Phase-change materials (PCMs) are substances that absorb and release heat during phase transitions, such as from solid to liquid and vice versa. Incorporating PCMs into building elements such as walls or ceilings can help regulate indoor temperatures by absorbing excess heat during the day and releasing it at night, reducing the need for mechanical cooling or heating. PCMs can be incorporated into existing buildings during retrofit projects, particularly in walls and ceilings. | Best suited for dry climates with diurnal temperature swings for heat storage and release; Some require careful installation to avoid rupturing PCM packaging; Storage times and operating temperatures vary by manufacturer; May be incorporated into insulation, drywall panels, etc., for retrofit | U.S. Army Corps of Engineers: TechNote 27 Phase-Change Materials (USACE 2016) |
| Earth Tubes | Earth tubes, also known as earth-air heat exchangers, constitute a passive strategy that use underground pipes to pre-condition incoming air by utilizing the stable temperature of the earth. They are non-electric, passive heating and cooling systems that provide precooling in hot climates and preheating in cold climates, reducing the energy required for mechanical cooling or heating. | Require excavation for installation, resulting in high first cost; Need careful planning and design adjustments to accommodate the underground pipe network and connect it to the existing ventilation system; Best suited for drier climates; Long payback | Natural Resources Canada: Earth to Air Thermal Exchanger (EATEX): Design Principles and Concept Design Tool (NRC 2021) |
| Wind Catchers | Wind catchers are architectural features that harness natural wind movement to provide passive cooling and ventilation. They can be designed to direct airflow into the building, enhancing natural ventilation and reducing the need for mechanical cooling. | Require suitable wind patterns for effective ventilation; Design should consider factors such as structural stability, wind direction, and obstruction-free airflow; Best for cooling applications in drier climates | "Windcatchers and their Applications in Contemporary Architecture" (Sangdeh and Nasrollahi 2022) |
| Natural Ventilation | Natural ventilation reduces HVAC loads by utilizing natural air movement through openings such as operable windows, vents, or operable skylights to provide fresh air and remove stale air. Natural ventilation can reduce reliance on mechanical systems, resulting in energy savings. | Depends on building design, fenestrations, climate, and occupant preferences, which might be difficult/impossible to address in retrofits | Natural Ventilation Review and Plan for Design and Analysis Tools (Emmerich et al. 2001); Whole Building Design Guide: Natural Ventilation (Walker 2016a) |
| Solar Chimney | A unique application of natural ventilation, solar chimneys use solar heat gain to create a stack effect, reducing the need for mechanical cooling. | Most effective in sunny climates with significant temperature variations and are beneficial for buildings with high internal heat gains; Difficult retrofit because of the dependency upon building internal layout to allow sufficient airflow through spaces and out the chimney | Solar Chimney Applications in Buildings for Engineers and Scientists (Shi and Zhang 2023) |

Notes: The feasibility and effectiveness of each passive system may vary depending on specific building characteristics and requirements.]

## 5.2.3 HVAC Optimization

Optimizing HVAC system operation includes various methods to reduce electrical and thermal loads that contribute to available electrical capacity and reduced heating and cooling loads for future electrification of HVAC systems. Optimization strategies include:

- Existing building commissioning (EBCx)
- Increased efficiency of fan and pump motors
- HVAC energy recovery
- Ventilation methods that provide good IAQ and reduce ventilation loads
- Controls retrofits, including optimized sequences of operation

### 5.2.3.1 Existing Building Commissioning (EBCx)

The existing building commissioning (EBCx) process is used by owners and/or facility decision-makers to match the operation of their facilities and systems to their specific current facility requirements (CFR) and meet applicable jurisdictional requirements. The process establishes facility operation baselines and performance goals and compares existing conditions and operations to post-implementation goals, including decarbonization. EBCx can provide significant improvements in building performance, resulting in improved performance of energy consuming systems and lower GHG emissions. EBCx also consistently provides a quick return on investment. By adjusting/improving current operating control strategies, EBCx is a good early move for decarbonization.

ANSI/ASHRAE Standard 230, *Commissioning Process for Existing Systems and Assemblies*, is an organized, quality-oriented process for planning, assessing, investigating, implementing, verifying, and documenting activities to improve the performance of facilities, systems, and assemblies to meet defined operational requirements and criteria. ASHRAE Standard 230 establishes the minimum requirements for commissioning an existing building while allowing the owner to define the specific scope of work and project budget (ASHRAE 2022b). Supporting technical guidelines for the existing building commissioning process include:

- ASHRAE Guideline 0.2, *Commissioning Process for Existing Systems and Assemblies*, details the commissioning process for generic existing systems and assemblies;
- ASHRAE Guideline 1.2, *Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies*, provides specific HVAC&R technical commissioning information;
- ASHRAE Guideline 1.3, *Application of the Commissions Process to Building Operation and Maintenance Training*, provides information on training of O&M personnel; and
- ASHRAE Guideline 1.4, *Preparing Systems Manuals for Facilities*, provides advice on development that applies to all building systems.

[Figure: ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies
Type: Image

Description:
A sidebar callout showing the cover of ASHRAE Guideline 1.2-2019, *Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies*, approved by ASHRAE on January 7, 2019.

Key Elements:
- Document title → "ASHRAE Guideline 1.2-2019, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies"
- Approval date → January 7, 2019
- Publisher → ASHRAE (2019b)
- Purpose → Outlines requirements for the application of the commissioning process (Cx) described in ASHRAE Guideline 0.2 to existing heating, ventilating, air-conditioning, and refrigerating (HVAC&R) systems and assemblies (ASHRAE 2019b)
- Update cycle → ASHRAE Guidelines are scheduled to be updated on a five-year cycle.]

These supporting guidelines are closely coordinated with process requirements in both Standard 230 and Guideline 0.2, which can be used together or in any combination to accommodate varying owner requirements. EBCx can, however, be implemented successfully without the supporting technical guidelines.

### 5.2.3.2 Fan and Pump Motor Efficiency

Motor and drive selection is a key to HVAC fan and pump efficiency. Where commercial fans and blowers rely on oversized single-speed motors that have been designed to meet maximum system demand, retrofitting with more efficient motor and drive systems reduces electrical demand. Direct-drive motors, in which fan wheels are connected directly to the motor shaft, are an efficient replacement to traditional belt-driven fans. Belt-driven fans can have between 10% and 30% efficiency loss, whereas direct-drive fans do not suffer power transmission losses (Albers and Ellis 2023).

Replacing less efficient single-speed motor applications with integrated motor and control systems (IMACS) and other power-drive systems (PDS) can reduce electric demand for HVAC motors. Another option is electronically commutated motors (ECM), which combine a brushless motor with on-board electronics that convert AC power to DC for synchronous operation in a compact package. ECMs offer higher efficiency and more precise control over a wide range of speeds than typical AC motors paired with variable-frequency drives. These systems all improve HVAC motor efficiency by better matching motor output to heating and cooling demand. Improved efficiency of AHU fan motors for distributing air reduces the electrical demand of the HVAC system and can contribute to electrical load availability for installing central heat pump equipment serving air-distribution systems.

### 5.2.3.3 HVAC Airside Energy Recovery

HVAC airside energy recovery refers to the capture and reuse of conditioned ventilation air to reduce space cooling or heating loads. Airside energy recovery is common for various HVAC systems, especially those that require large ventilation loads. Heat can be recovered from exhaust air streams, from the heat rejected by the refrigeration cycle, or from waste or process heat. All these systems contribute to electrification, as they reduce heating loads, which can also reduce heating system capacity requirements. In a cooling-dominated climate, heat may be rejected from supply air streams to exhaust air streams, "recovering" cooling for the supply air and reducing the HVAC equipment cooling load. Passive energy-recovery strategies, such as exhaust air energy recovery, are more effective at reducing peak loads than active heat recovery options, such as refrigeration and process heat rejection, which require mechanical system operation and contribute to the building's electrical demand.

[Figure: Figure 5.2 Example of Exhaust Air Heat Recovery
Type: Descriptive Diagram

Description:
A cutaway perspective illustration of an energy recovery ventilator unit showing the four airflow paths through the device. The unit is shown with its casing partially open to reveal the internal heat exchange core. Image credit: Transom (ASHRAE 2024a).

Key Elements:
- Exhaust Air In → warm/conditioned building exhaust air entering the unit on the left side
- Supply Air In → outdoor fresh air entering the unit on the right side
- Supply Air Out → pre-conditioned fresh supply air leaving the unit to be delivered to spaces
- Exhaust Air Out → spent building air leaving the unit to the outdoors
- Internal heat exchange core → transfers heat (and moisture in ERV systems) between the two airstreams without mixing them]

Energy recovery in WSHP systems is covered in Chapter 6, Section 1.1.3.5, and energy recovery with simultaneous and non-simultaneous heating and cooling using TES is covered in Section 7.5 in Chapter 7.

#### Heat Recovery Ventilators (HRVs)

HRVs recover sensible heat and are characterized by their ability to effectively transfer heat from the exhaust air stream to the supply air stream. Best-practice systems have sensible heat recovery effectiveness levels of 70%–75% or greater and enthalpy recovery effectiveness of over 60% (ASHRAE 2020b). HRVs can use wasted heat from data centers, commercial refrigeration systems, and other constant heat sources within the building to provide an uninterrupted heat source throughout the year. These systems can allow a bypass of the heat recovery device when outdoor air conditions call for free cooling, thereby reducing fan pressure drop losses.

#### Energy-Recovery Ventilators (ERVs)

ERVs recover both sensible and latent heat by transferring heat and moisture between incoming and outgoing air streams to reduce heating and cooling loads. This method is particularly effective in climates with extreme temperatures. ERV systems exchange the energy contained in air that would normally be exhausted out of a building or conditioned space and recover it to preheat or precool the incoming outdoor air. During cooling season, an ERV system precools and dehumidifies the incoming air; during heating season, the system humidifies and preheats the incoming air (Dieckman 2008). ERV systems are HVAC design strategies that help meet ventilation and energy standards, improve indoor air quality, and reduce HVAC loads, all of which contribute to reduced HVAC capacity. ERV systems help to maintain a 40%–50% indoor relative humidity in a variety of conditions (ASHRAE 2020b).

#### Run-Around Coils

Although they are not as common as HRVs or ERVs, run-around coils are another method for energy recovery in HVAC airside systems. Run-around coils allow for energy recovery between air streams that are completely separated from each other. Run-around coil systems can also integrate active heat recovery, such as from refrigeration cycles, for increased heat recovery when outdoor air temperatures are mild. Another design option to improve heat recovery in run-around coil loops is the use of a water-to-water heat pump between the coils, which can increase heat recovery potential through increased ΔT and also potentially latent energy through freezing coils.

#### Heat Recovery in a Retrofit Project

HRVs and ERVs can be installed on existing air handlers during a retrofit, incorporated into replacement units, or installed as stand-alone HRV/ERV units. ERVs are also commonly incorporated into dedicated outdoor air systems (DOAS), whether existing or installed as part of a decarbonization retrofit package such as one employing VRF systems without ventilation. It is also common to replace an old enthalpy wheel with a new one without replacing the entire system.

Energy-recovery retrofits have many benefits, but they also come with the penalty of cost, increased pressure drop, and increased embodied carbon. These retrofits should be modeled for energy recovery potential and associated energy cost and GHG emissions payback. Modeling of ERV retrofits also should evaluate configurations with and without bypasses to determine whether they should be added to the system.

#### Solar Preheating for Ventilation

Distinct from mechanical HVAC airside heat recovery, solar preheating for ventilation air is a passive strategy that captures solar energy to preheat the supply air for building ventilation systems. Solar thermal collectors capture the sun's heat energy to warm the incoming fresh air before it enters the building's ventilation system. Solar preheating is a much less common strategy for retrofits and is most applicable in climates that receive significant amounts of direct sunlight during the heating season.

[Figure: BE-Ex Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventilators (ERV)
Type: Image

Description:
A sidebar callout showing the cover and summary of the BE-Ex Tech Primer on Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventilators (ERV), published by the Building Energy Exchange (BE-Ex 2021).

Key Elements:
- Document title → "BE-Ex Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventilators (ERV)"
- Publisher → Building Energy Exchange, BE-Ex (2021)
- Audience → Commercial building owners and operators
- Purpose → Gives an overview for upgrading commercial buildings with a DOAS and ERV system (BE-Ex 2021)
- Key benefits listed → Reduces GHG emissions; Improves air quality; Reduces heating and cooling loads; Reduces maintenance costs; Reduces utility costs
- Application → Can be paired with electrified HVAC solutions, such as split systems and VRF systems, that condition spaces independent of ventilation.]

### 5.2.3.4 Ventilation Methods

Ventilation strategies can be used to reduce HVAC heating and cooling loads while maintaining suitable indoor air quality. Building ventilation is critical to the health of building occupants as it controls humidity; reduces indoor air contaminants, airborne diseases, cleaning and other chemicals, miscellaneous odors, and off-gassing of building materials and furniture; and keeps the building positively pressurized to minimize infiltration. Compliance with ASHRAE Standards 62.1 and 62.2 is crucial to ensuring that ventilation methods meet the necessary requirements for IAQ and energy efficiency while aligning ventilation with occupancy patterns. Beyond the ventilation requirements of Standards 62.1 and 62.2, ASHRAE introduced Standard 241, *Control of Infectious Aerosols*, to establish requirements for minimizing the risk of disease transmission. This standard introduced the concept of equivalent clean airflow (ECA) to determine the necessary amount of clean air needed to reduce the risk of long-range airborne transmission. ECA is a new and powerful concept in indoor air standards because it provides users flexibility to embrace approaches that are less energy intensive, such as layered strategies to improve IAQ through ventilation, filtration, air cleaning, and occupancy controls. For example, increasing outdoor air above the levels required for normal operation may be a poor solution because of the cost of conditioning more outdoor air or if outdoor air quality is poor where the building is located.

[Figure: ASHRAE Standards 62.1, 62.2, and 241
Type: Image

Description:
A sidebar callout showing the covers and descriptions of three ASHRAE standards related to ventilation and indoor air quality: ANSI/ASHRAE Standard 62.1-2022, ANSI/ASHRAE Standard 62.2-2022, and ASHRAE Standard 241-2023.

Key Elements:
- Standard 1 → ANSI/ASHRAE Standard 62.1-2022, *Ventilation and Acceptable Indoor Air Quality* — the recognized standard for ventilation system design and acceptable indoor air quality (IAQ); expanded and revised for 2022; specifies minimum ventilation rates and other measures to minimize adverse health effects for occupants (ASHRAE 2022c)
- Standard 2 → ANSI/ASHRAE Standard 62.2-2022, *Ventilation and Acceptable Indoor Air Quality in Residential Buildings* — companion standard for residential buildings; expanded and revised for 2022 (ASHRAE 2022d)
- Standard 3 → ASHRAE Standard 241-2023, *Control of Infectious Aerosols* — establishes minimum requirements aimed at reducing the risk of disease transmission through exposure to infectious aerosols in new buildings, existing buildings, and major renovations; approved June 24, 2023 (ASHRAE 2023f).]

Ventilation strategies to reduce HVAC heating and cooling loads and meet occupant ventilation requirements include:

#### Demand-Controlled Ventilation (DCV)

Demand-controlled ventilation (DCV) facilitates the adjustment of outdoor airflow when the number of occupants falls below the design occupancy level. This adjustment is made possible through real-time monitoring of occupancy, often utilizing CO2 sensors. It is important to note that, while DCV optimizes ventilation and leads to decreased energy consumption, it does not diminish the design load. DCV proves most beneficial in densely populated areas and in large spaces with sporadic occupancy, such as conference rooms and auditoriums.

#### Performance-Based Ventilation Design

Standard 62.1 includes two methods for calculating minimum outdoor air to maintain acceptable indoor air quality: the Ventilation Rate Procedure (VRP) and the Indoor Air Quality Procedure (IAQP). When decarbonization is the goal, there are many advantages to using the IAQP instead of the VRP. This is because the IAQP allows designers to replace a portion of the outdoor air requirement under the VRP with cleaned, recirculated indoor air without compromising indoor air quality. This approach is usually more energy efficient than a dilution-only strategy using the VRP due to less conditioning of hot and cold outdoor air, which also may be polluted. Additional benefits of using the IAQP include reducing HVAC design loads, which allows for equipment downsizing and associated cost reductions for new HVAC equipment, including heat pumps and associated electrical infrastructure, and for improved building resilience to polluted outdoor air, such as industrial pollution and wildfires. In 2022 and 2023, ASHRAE made a number of updates to the IAQP to make it more prescriptive and therefore easier and less risky to apply. These updates include the publication of Standard 62.1 Calculators, an IAQP calculator that can be downloaded from ASHRAE's website (ASHRAE 2024).

#### Variable Mechanical Ventilation

Standard 62.2 allows for variable mechanical ventilation rates based on various methods of ensuring that the average ventilation rate over a given period of time meets the standard. This strategy allows the ventilation system to potentially be used as a load that can be shifted. For example, a system could control to reduce the ventilation rate during peak GHG emissions periods and increase ventilation rates at low GHG emissions periods.

### 5.2.3.5 Controls Retrofit and Optimized Sequences of Operation

Many older buildings have pneumatic controls or older direct digital controls (DDC) with limited capabilities. A decarbonization retrofit is a good time to consider a controls upgrade, including optimized sequences of operation. More details about sequences of operation are provided in Section 1.2 in Chapter 6. Both upgrading the controls and adjusting operation sequences can reduce peak load and building energy use. A California Energy Commission-funded study indicated dramatic heating savings through controls retrofits (CEC 2022).

**CASE STUDY: East Palo Alto Government Center, California**

The case study for the East Palo Alto Government Center in California performed electrical demand reduction measures, including a pneumatic to DDC retrofit together with ASHRAE Guideline 36 sequences. These measures, along with an LED and lighting controls retrofit, reduced electrical demand to accommodate the installation of AWHPs to replace the chiller/boiler plant.

# Chapter 7: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

As outlined in Chapter 3, Figure 3.7, distributed generation and energy storage systems are best incorporated into a decarbonization retrofit once steps are taken to reduce buildings loads and to improve efficiency and/or electrify HVAC and DHW heating equipment. Clean and renewable distributed generation systems constitute a key component for building decarbonization. These systems help reduce carbon emissions but do not provide continuous generation, and their peak generation often does not align with peak building energy use. Combining clean renewable generation systems with energy storage systems, such as batteries, can provide an effective solution for minimizing GHG emissions. Battery energy storage systems (BESS) are a means to store excess electricity generated by clean generation systems and use it for building operation when clean resources are limited or unavailable. Achieving grid-optimal operation requires careful coordination of generation and storage systems with building loads.

When designing for energy generation and storage, it is important to include thermal energy as a resource. HVAC systems can take advantage of periods of high clean energy generation or low electricity cost to produce excess thermal energy, in effect converting renewable electricity into thermal energy. Thermal energy storage (TES) systems can supplement HVAC systems to meet heating and cooling loads, increasing capacity for peak loads and replacing capacity at other times, thereby allowing for smaller heat pump sizing and lowering first costs of building electrification. Distributed generation and energy storage systems add complexity to existing building systems, and their advanced control requires training for facility staff to ensure successful operation and maintenance. Retrofit projects do not end with completion of the construction but must provide training to building owners, operators, and occupants on the safe operation, maintenance, and benefits of these systems. Projects also must develop a maintenance plan for routine inspections, testing, and preventive maintenance of the system components. Robust data collection and monitoring are a final component for early identification of potential problems to maintain system performance.

## 7.1 Renewable Systems

### 7.1.1 Photovoltaic (PV) Systems

Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero energy and are a versatile on-site clean energy generation source. Adding PV for clean energy generation can offset higher emissions grid source energy depending on location and grid factors (see Chapter 3, Section 3.3.1.1). Where net metering of PV energy production is allowed, pairing PV systems with building electrification strategies can also help offset the difference in utility cost between natural gas and electricity and improve the economics of decarbonization projects. This guide considers PV systems as the primary clean and renewable energy source for decarbonization retrofits.

One consideration for solar PV systems, particularly in multifamily settings, is the distribution of the generated energy from the system. It is not practical to connect the PV system directly to each tenant meter, which presents challenges for how to distribute or allocate generated power to tenants. It is also not practical to install multiple individual systems to service each tenant/meter. Virtual net metering (VNM) is a solution that allows multifamily buildings to deliver PV energy back to the grid via a single net meter at the property and then allocate the solar credits to the tenants and common area. A VNM agreement must be established with the utility and will require designing for installation of a net metering setup per local utility requirements.

**CASE STUDY: Vera Cruz Village, California**

The Vera Cruz Village case study includes a rooftop solar PV system with VNM for a multifamily apartment village.

#### System Sizing

[Figure: On-Site Commercial Solar PV Decision Guide
Type: Image

Description:
A sidebar callout showing the cover of the U.S. Department of Energy Better Buildings guide titled *On-Site Commercial Solar PV Decision Guide* (DOE 2014), published September 25, 2014.

Key Elements:
- Document title → "On-Site Commercial Solar PV Decision Guide"
- Publisher → U.S. Department of Energy, Better Buildings Initiative (DOE 2014)
- Publication date → September 25, 2014
- Audience → Commercial building owners, building energy managers, facility managers, and property managers across retail, food service, healthcare, higher education, and the public sector
- Purpose → Helps commercial building owners navigate the decisions regarding installing solar photovoltaics (PV) on commercial buildings. Intended for anyone investigating the addition of PV to a single or multiple commercial buildings (DOE 2014).]

The primary goal of PV systems for decarbonization retrofits is to provide a local clean energy source in place of higher GHG emissions energy sources. Sizing PV systems to cost-effectively maximize GHG emissions reduction should be a primary goal, and time-varying carbon emission factors should be considered during the sizing exercise. Roof-mounted PV systems likely will compete for space with HVAC and other rooftop equipment. Determining the optimal PV system size must include sizing and locating this equipment and not just the total rooftop area and building energy needs.

Alternatives to rooftop installations, such as ground-mounted systems over parking areas, may provide solutions when evaluating trade-offs between roof-mounted PV systems and other rooftop equipment.

#### Local Policies

When undertaking decarbonization retrofit programs to comply with local policies, such as BPS, it is important to understand how PV, and other renewable generation, systems are accounted for in the policy. These local policies become one of the KPIs for determining the best combination of measures as discussed in Section 3.4.8.

For example, in New York City, Local Law 97 allows deductions for certain clean distributed energy generation such as on-site PV systems. This local policy makes PV systems an attractive ERM to include within a decarbonization retrofit.

Conversely, in the State of Colorado, BPS for on-site renewable electric energy may be accounted for only when following two of three available compliance pathways. Buildings following the eligible compliance pathways must receive approval from the state's energy office and demonstrate first that they have implemented all cost-effective EEMs based on an ASHRAE Level 2 audit (ASHRAE 2023c). This policy clearly places greater emphasis on other ERMs prior to including PV systems within a decarbonization retrofit.

Additionally, state or utility net energy metering policies will affect PV system economics and should be considered.

#### Community-Scale PV Systems

Where rooftop PV space is limited and the alternative solutions suggested above are not feasible, community-scale renewable energy projects provide another solution. Community-scale PV systems use the available space on or near one building to serve buildings with more limited space and thereby increase total PV capacity. These systems can take advantage of larger and more diverse loads to provide cost-effective renewable energy to multiple consumers and reduce reliance on utility power. "To be 'community-scale' energy, the generation must be managed or the generation project must at least be instigated by a community: an organized group of residents and/or business owners must be involved in some of the stages of land use planning, acquisition, and installation of renewable equipment, maintenance, and operation of this equipment, and the sale of energy—either electricity or heat—from it" (Wiseman and Bronin 2013).

VNM agreements may also be a solution for community solar projects in lieu of directly connecting individual meters to the community-scale system.

[Figure: A Guide to Community Shared Solar: Utility, Private, and Nonprofit Project Development
Type: Image

Description:
A sidebar callout showing the cover of the guide *A Guide to Community Shared Solar: Utility, Private, and Nonprofit Project Development* (Coughlin et al. 2010), developed for the National Renewable Energy Laboratory.

Key Elements:
- Document title → "A Guide to Community Shared Solar: Utility, Private, and Nonprofit Project Development"
- Authors/Developers → Northwest Sustainable Energy for Economic Development, Keyes and Fox, Stoel Rives, and the Bonneville Environmental Foundation, for the National Renewable Energy Laboratory (Coughlin et al. 2010)
- Purpose → Updated version of the original Guide to Community Shared Solar (November 2010). A resource to plan, develop, and implement community-shared solar projects. Explores the range of incentives and policies for community solar projects while providing examples of operational community-shared solar projects (Coughlin et al. 2010).]

### 7.1.2 Other Renewable Systems

Other renewable generation systems may be considered for decarbonization retrofits. These systems are considered secondary to PV applications for decarbonization retrofits and are not likely to have widespread application. These are reviewed in Table 7.1, which includes resources for more details on the technologies and their applications.

[Table: Table 7.1 Other Renewable Generation Sources
Type: Table

Data:
| Renewable Source | Description | Considerations | Resources |
|---|---|---|---|
| Wind | Wind turbine generator systems offer opportunities to harness wind energy and contribute clean energy generation. These systems include: Building-integrated wind turbines mounted to the building facade or roof; Freestanding wind turbine generators at the building site | • Require sufficient wind resource for consistent year-round generation; • Similar to PV systems, the wind-generation profile likely will not completely align with building energy use; • Inclusion of BESS or TES allows for capturing excess wind generation for use during low wind resource periods; • Typically higher installation cost and maintenance costs compared to PV systems; • Placement to minimize turbulence and allow for unobstructed wind flow; • Most effective when paired with energy storage systems; • Accounting of on-site renewable energy for local policies; • Building-integrated systems: Wind loads (static and dynamic) may require structural reinforcement or modification; Noise and vibration for occupants; • Freestanding systems: Available land area, may be best for large commercial, multifamily, or campuses with ample land; May require setback from occupied space as safety precaution | Technical Report NREL/TP-5000-65622, *Deployment of Wind Turbines in the Built Environment: Risks, Lessons, and Recommended Practices* (Fields et al. 2016) |
| Hydrogen Fuel Cells | Hydrogen fuel cells convert chemical energy from hydrogen-based fuels to clean electrical energy without combustion. Most fuel cells also produce thermal energy in the form of hot water or steam that can then be recovered and reused. | • Electricity and heat generation; • Quiet operation; • Easily scalable; • High installation, operating, and maintenance costs compared to PV systems; • Requires reliable transportation and storage of hydrogen-enriched fuel | *Whole Building Design Guide: Fuel Cells and Renewable Hydrogen* (FEMP 2016) |
| Biomass | Biomass is renewable organic material that comes from plants and animals and is a cleaner alternative to fossil fuels. Biomass feed stocks can be used as an energy source directly, such as burning wood, or can be chemically or biologically converted into renewable liquid and gaseous fuels, such as biodiesel or renewable natural gas. | • Burning biomass fuels produces site GHG emissions (some sources consider biomass fuels net zero GHG emissions due to capture of CO2 when growing plants for biomass fuels); • Requires a sustainable source for biomass fuel production; • Fossil fuel systems may be converted to burn biomass fuels | U.S. Energy Information Administration: Biomass Explained (EIA 2023) |
| Municipal Solid Waste Gas | The breakdown of organic waste materials at landfills produces a combination of methane and carbon dioxide known as landfill gas (LFG). | • Burning LFG produces site GHG emissions ("CO2 emissions from MSW landfills are not considered to contribute to global climate change because the carbon was contained in recently living biomass" [EPA 2024]); • Removes methane, which is a potent GHG; • Requires capture, treatment, and delivery of LFG from local MSW landfills; • Fossil fuel systems may be converted to burn LFG | U.S. EPA Landfill Methane Outreach Program |
| Municipal Wastewater Gas | The conversion of organic waste to biogas at wastewater treatment plants produces methane that can be captured and converted into renewable natural gas. | • Burning renewable natural gas produces site GHG emissions; • Similar to LFG, the process removes methane, which is a potent GHG; • Requires capture, treatment, and delivery of renewable natural gas from local wastewater treatment facilities; • Fossil fuel systems may be converted to burn renewable natural gas | Argonne National Laboratory: Opportunities for Recovering Resources from Municipal Wastewater (Ha et al. 2022) |

Notes: These renewable generation sources are considered secondary to PV applications for decarbonization retrofits and are not likely to have widespread application.]

## 7.2 Battery Energy Storage Systems (BESS)

Battery energy storage systems (BESS) are included as a solution alongside distributed clean generation systems to provide load shifting flexibility and reduce GHG emissions. This integration enables improved use of renewable energy sources and allows them to replace grid energy sources, reduce GHG emissions, and potentially lower energy costs.

BESS are commonly paired with distributed generation systems, such as solar photovoltaic (PV) arrays or wind turbines. The batteries store excess electricity generated by the distributed generation system during periods of low demand or high renewable energy production. This stored energy can then be discharged when demand is high or when renewable energy generation is low, enabling load shifting to optimize energy consumption, reduce grid reliance during peak times, and maximize the use of clean renewable energy sources. Incorporating BESS with distributed clean energy production allows for storing energy when generation exceeds building loads and using stored energy when building loads exceed production. More importantly, the combination of distributed clean energy and storage can be aligned to offset higher-emissions grid source energy and take advantage of cleaner grid generation.

BESS may also be charged directly from the grid, which is a common configuration for systems designed for peak demand reduction to lower or avoid peak demand charges. Grid-charged BESS should be evaluated for the grid emissions during charging and discharging periods to understand their impact on the building grid emission profile. Due to the round-trip efficiency of 80–85% between charging and discharging cycles, a grid-charged BESS may not reduce the GHG emissions for the building(s) it serves.

Shifting from grid source energy to cleaner generation through renewable resources such as solar and wind will influence grid emission factors throughout the day. The classic example of this is the "duck curve" shown below, demonstrating the impact of increased PV generation for the grid. Stand-alone BESS (not paired with on-site generation systems) provide a means to recover the overproduction of clean energy during the midday period and use it to power building HVAC systems during the afternoon/evening peak and morning warm-up periods.

[Figure: The "Duck Curve"
Type: Chart

Description:
A multi-line chart titled "Net load — March 31" showing the daily net electrical load profile for the California grid across multiple years (2012–2020), illustrating the classic "duck curve" shape that results from increased solar PV generation. The x-axis shows time of day from 12am to 9pm, and the y-axis shows net load in megawatts. Each year from 2012 to 2020 is shown as a separate line, with later years showing progressively deeper midday troughs and steeper evening ramps.

Data Representation:
- 2012 (actual): highest net load curve, relatively flat with modest midday dip; peak ~22,000 MW
- 2013 (actual): similar to 2012 with slight decrease
- 2014: midday trough deepening; net load ~14,000 MW at lowest
- 2015: further deepening of midday trough
- 2016: continued deepening
- 2017: continued deepening
- 2018: continued deepening
- 2019: continued deepening
- 2020: deepest midday trough; lowest net load ~12,000 MW at midday; evening ramp to ~26,000+ MW; annotations: "potential overgeneration" at midday trough and "increased ramp" at evening ramp

- Metric: Net electrical load (MW) by time of day for California grid, by year
- Chart Type: Line (multi-series)
- Units: Megawatts (MW)

Chart Generation Hint:
- X-axis: Time of day (12am, 3am, 6am, 9am, 12pm, 3pm, 6pm, 9pm)
- Y-axis: Megawatts (0–28,000)
- Series: Lines for each year 2012–2020; labeled directly on chart
- Key annotations: "potential overgeneration" arrow pointing to midday trough; "increased ramp" arrow pointing to steep evening ramp on 2020 line

Structured Data (Machine Readable):
{
  "chart_type": "line",
  "metric": "California grid net load - March 31 by year",
  "units": "Megawatts",
  "data": {
    "years": ["2012 (actual)", "2013 (actual)", "2014", "2015", "2016", "2017", "2018", "2019", "2020"],
    "approximate_midday_min_MW": {"2012": 18000, "2020": 12000},
    "approximate_evening_peak_MW": {"2012": 22000, "2020": 26000},
    "key_features": ["potential overgeneration at midday", "increased evening ramp rate in later years"]
  }
}

Image credit: California Independent System Operator (CAISO 2016)]

[Figure: California Battery Storage Trend: March 15, 2023
Type: Chart

Description:
A stacked bar/area chart showing California's grid battery storage charging and discharging activity in megawatts (MW) on an hourly basis over March 15, 2023. The chart shows two data series: Discharging (positive values, dark blue) and Charging (negative values, light blue). The x-axis shows the time of day from 0:00 to 23:00, and the y-axis ranges from approximately −2500 to +2500 MW.

Data Representation:
- Discharging (dark blue, positive): peaks observed in two main periods — morning (~7:00–9:00, peak ~1250–2500 MW) and evening (~17:00–22:00, peak ~1500–2500 MW)
- Charging (light blue, negative): primary charging period during midday (~9:00–15:00, reaching approximately −1250 to −2500 MW); corresponds to solar overproduction period in duck curve

- Metric: Battery storage charging and discharging activity (MW)
- Chart Type: Bar/Area (dual series: positive discharging, negative charging)
- Units: Megawatts (MW)

Chart Generation Hint:
- X-axis: Time of day (0:00–23:00)
- Y-axis: MW (−2500 to +2500)
- Series: Discharging (positive, dark blue), Charging (negative, light blue)
- Key annotations: Legend distinguishing Discharging vs. Charging

Structured Data (Machine Readable):
{
  "chart_type": "bar",
  "metric": "California battery storage trend March 15 2023",
  "units": "MW",
  "data": {
    "discharging_peak_MW": 2500,
    "charging_peak_MW": -2500,
    "primary_charging_period": "9:00-15:00 (solar overproduction period)",
    "primary_discharging_periods": ["7:00-9:00 (morning warm-up)", "17:00-22:00 (evening peak)"]
  }
}

Image credit: CAISO]

Additionally, BESS can provide other valuable services, including demand charge management, frequency regulation, voltage support, and backup power during grid outages. These functionalities enhance the building's resilience and contribute to a more sustainable and reliable energy infrastructure, as follows:

- **Demand Charge Reduction.** BESS can be charged during off-peak periods and discharged during peak demand events to mitigate demand charges, reducing total electricity costs. With optimized controls, the BESS can effectively shave peak loads with a relatively small energy capacity. For stand-alone BESS, it is important to evaluate grid emission factors during charging and discharging periods to ensure that demand charge savings are co-optimized with emissions savings because grid-charged systems may not reduce GHG emissions. Pairing BESS with clean energy production may be a better option to provide both peak shaving and GHG emissions reduction.
- **Load Shifting.** For buildings with on-site renewable generation such as solar photovoltaics, BESS can be charged directly by the renewable system and discharged to offset grid electricity usage during other periods. This load shifting reduces overall dependence on utility power and associated carbon emissions. Similarly, for buildings without on-site renewable generation, BESS can be charged during low-carbon/low-cost periods and discharged during high-carbon/high-cost periods.
- **Backup Power.** BESS can provide emergency backup power for critical systems in the event of utility outage. If tied to renewable generation, the system can continue operating in island mode with zero emissions. The BESS must have sufficient capacity to power essential building functions until the outage is resolved or additional generation is deployed. This may require a certain percentage of battery capacity to be held in reserve for emergency power, thereby limiting its ability to be used for other value streams.
- **Grid Services.** For utility interactive buildings, BESS can participate in demand response programs by dispatching power to the grid during peak events. The building can thereby earn revenue to support its sustainability and decarbonization efforts. BESS control systems must be properly designed to manage these grid interactions.

As the cost of battery technologies continues to decline and their efficiency and capacity increase, BESS are becoming more accessible and cost-effective. The National Renewable Energy Laboratory (NREL) 2023 Annual Technology Baseline for commercial battery storage represents cost and performance for battery storage across a range of durations. As shown, the cost per kilowatt-hour significantly decreases as storage duration increases, so it is important to determine the necessary duration to develop an accurate system cost (NREL 2023a).

[Figure: Estimated Costs of Commercial Stand-Alone BESS Using NREL Bottom-Up Model from 2023 Annual Technology Baseline for Commercial Battery Storage
Type: Chart

Description:
A stacked bar chart titled "System Cost of 300-kW Lithium Ion Battery System" showing the installed system capital cost ($/kW, 2021 USD) for a 300-kW lithium-ion BESS across five storage durations (1-hour through 8-hour), with each bar broken into cost components stacked vertically.

Data Representation:
- 1-hour Duration, 300-kWh: $1,645/kW total
- 2-hour Duration, 600-kWh: $2,035/kW total
- 4-hour Duration, 1200-kWh: $2,687/kW total
- 6-hour Duration, 1800-kWh: $2,888/kW total
- 8-hour Duration, 2400-kWh: $3,295/kW total

Cost components (stacked, bottom to top):
- Lithium-ion Battery Cabinet
- Battery Inverter
- Structural BOS
- Electrical BOS
- Install Labor & Equipment
- EPC Overhead
- Sale Tax
- Developer Cost + Profit

- Metric: Installed system capital cost ($/kW, 2021 USD) for 300-kW lithium-ion BESS by storage duration
- Chart Type: Stacked Bar
- Units: $/kW (2021 USD)

Chart Generation Hint:
- X-axis: Storage duration categories (1-hour/300-kWh, 2-hour/600-kWh, 4-hour/1200-kWh, 6-hour/1800-kWh, 8-hour/2400-kWh)
- Y-axis: Installed System Capital Cost ($/kW, 2021 USD), range $0–$4,000
- Series: 8 stacked cost component categories
- Key annotations: Total cost labels at top of each bar ($1,645; $2,035; $2,687; $2,888; $3,295)

Structured Data (Machine Readable):
{
  "chart_type": "bar",
  "metric": "Installed system cost of 300-kW lithium-ion BESS by duration",
  "units": "$/kW (2021 USD)",
  "data": {
    "1-hour (300-kWh)": 1645,
    "2-hour (600-kWh)": 2035,
    "4-hour (1200-kWh)": 2687,
    "6-hour (1800-kWh)": 2888,
    "8-hour (2400-kWh)": 3295
  },
  "cost_components": ["Lithium-ion Battery Cabinet", "Battery Inverter", "Structural BOS", "Electrical BOS",
                       "Install Labor & Equipment", "EPC Overhead", "Sale Tax", "Developer Cost + Profit"]
}

Image credit: NREL (2023a)]

When implementing BESS, it is crucial to consider factors such as system sizing, design integration, controls, monitoring, and compliance with safety standards. Local policies may also influence the design and implementation of BESS on-site.

### System Sizing and Design

BESS sizing is based on numerous factors, including the building's energy requirements, load profiles, building emission profile, critical loads, and level of desired resilience. When integrating BESS with on-site clean energy such as PV, the system sizing focuses on the following factors:

- Peak load met with BESS
- Depth of discharge for batteries
- Duration of power supply from BESS

In this scenario, the BESS is designed to cycle daily rather than supplying multiple days of backup power. The peak load will be either during the morning warm-up period or the afternoon peak, when grid emissions are high. The depth of discharge will depend on the battery technology selected and whether the morning warm-up or afternoon peak requires the longer duration of power.

Analyze the building's hourly energy demand data over the course of the year during these periods to determine the appropriate size and capacity of the BESS. Evaluate different battery technologies—such as lithium-ion, lead acid, and flow batteries—considering such factors as energy density, cycle life, efficiency, and cost. Choose a battery technology based on factors including energy capacity, power rating, efficiency, and cycle life to align with the building's specific needs and budget.

Design the battery energy storage system and integrate it with the building's electrical infrastructure. Ensure compatibility with existing equipment, such as inverters, switchgear, and control systems.

[Figure: On-Site Energy Storage Decision Guide
Type: Image

Description:
A sidebar callout showing the cover of the U.S. Department of Energy Better Buildings guide *On-Site Energy Storage Decision Guide* (April 2017).

Key Elements:
- Document title → "On-Site Energy Storage Decision Guide"
- Publisher → U.S. Department of Energy, Better Buildings / ENERGY (April 2017)
- Audience → Commercial building owners and managers, building energy managers, facility managers, and property managers across various sectors
- Purpose → Helps commercial building owners and managers investigate the addition of energy storage to a single or multiple commercial buildings. A variety of incentives, metering capabilities, and financing options exist for installing energy storage at a facility. Energy storage is not suitable for all business types or all regions due to variations in weather profiles, load profiles, electric rates, and local regulations.]

[Figure: Handbook on Battery Energy Storage Systems
Type: Image

Description:
A sidebar callout showing the cover of the Asian Development Bank (ADB) publication *Handbook on Battery Energy Storage System* (ADB 2018), published December 2018.

Key Elements:
- Document title → "Handbook on Battery Energy Storage System"
- Publisher → Asian Development Bank (ADB 2018)
- Publication date → December 2018
- Purpose → Outlines the various battery energy storage technologies, their application, and the caveats to consider in their development. Discusses the economic as well as financial aspects of battery energy storage system projects and provides examples from around the world (ADB 2018).]

### Battery System Location

The location of the BESS within a building, or on the property, is an important aspect of the design. BESS tend to have a relatively small footprint, making them easy to accommodate within a building. However, noise from BESS can be a particular concern for building occupants and, in some cases, local noise ordinances. Evaluate the sound emission profile for the BESS and compare to ambient noise levels for the building. Depending on the BESS sound profile relative to ambient levels, sound mitigation measures may need to be incorporated into the installation to minimize disturbance for occupants.

Temperature is also a factor to consider with BESS siting. Battery performance and storage capacity are increased as temperature increases. However, the battery lifespan degrades with increased temperatures. Conversely, battery performance and storage capacity decrease with colder temperatures, but battery lifespan improves. Temperature ranges for optimum performance depend on the battery type used and should be factored into selection and siting. One solution to BESS facing extreme temperatures in certain climates can be to locate the system within the building. BESS located within the building also will require mechanical ventilation to handle the heat load from the batteries. During heating season, this may represent an opportunity for heat recovery from the BESS room, but during cooling season it can represent a significant cooling load for the building. Local fire codes are an additional driver of battery system location, especially for installations inside the building.

### Controls and Monitoring

A key component of BESS operation includes advanced control and monitoring systems that optimize battery operation based on real-time energy demand, grid emission factors (marginal factors if available), on-site clean energy production, other site conditions, and tariff structures. For systems that also will be connected to the grid, establish proper grid interconnection to enable bidirectional energy flow between the battery system and the utility grid. See ASHRAE's *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* for more details on BESS controls for grid interactivity to reduce GHG emissions (ASHRAE 2023d).

[Figure: IEEE STD 2030.2.1, Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems
Type: Image

Description:
A sidebar callout showing the cover of the IEEE Standard 2030.2.1-2019, *Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems* (IEEE 2019), developed by IEEE Standards Coordinating Committee 21 on Fuel Cells, Photovoltaics, Dispersed Generation, and Energy Storage.

Key Elements:
- Document title → "IEEE Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems"
- Standard number → IEEE Std 2030.2.1™-2019
- Developer → IEEE Standards Coordinating Committee 21 on Fuel Cells, Photovoltaics, Dispersed Generation, and Energy Storage (IEEE 2019)
- Purpose → Provides alternative approaches and practices for design, operation, maintenance, integration, and interoperability, including distributed resources interconnection of stationary or mobile BESS with the electric power system(s) at customer facilities, electricity distribution facilities, or bulk transmission electricity facilities (IEEE 2019).]

The advanced controls will provide charging and discharging strategies to maximize the value of the battery system. BESS controls may be integrated with BAS to enable seamless communication and coordination with other building systems. When integrating BESS and multiple other systems—such as on-site PV generation, TES, and HVAC equipment—microgrid controllers can manage individual equipment and building systems as a whole to achieve optimal operation for reducing GHG emissions.

## 7.3 EV Charging Systems

The decarbonization of commercial and multifamily residential buildings will include energy and operational conservation measures for electric vehicles (EVs) and charging stations or electric vehicle supply equipment (EVSE). Methodologies for incorporating EVSE into building electrical systems play a major role in building decarbonization efforts. Past studies have indicated different points of analysis for this process: interfacing with existing loads, analyzing existing facility electrical infrastructure, implementation costs and operational savings, and operational changes.

Electric vehicles play a role in decarbonization through reducing vehicle emissions. For many building decarbonization retrofits, the focus for electric vehicles is bidirectional charging. As the name implies, bidirectional EV charging allows EVs to be charged via the building electrical system and to discharge their stored energy back to the building (or grid) as needed. In this way, a fleet of EVs may operate similar to BESS. Leveraging bidirectional EV charging as a form of mobile battery storage is most applicable for campuses, portfolios, or large buildings with a fleet of EVs that have sufficient aggregate capacity and are regularly available for use as a form of BESS. Electric vehicle-to-grid (V2G) technologies can be incorporated into microgrids to share energy loads from bidirectional charging and discharging of electric vehicle batteries among the grid, on-site generation, and electric vehicles.

Before installing an EV infrastructure, one must analyze the physical space availability, requirements, and existing building electric loads to determine the potential impacts of EV infrastructure installation. ANSI/ASHRAE/ICC/USGBC/IES Standard 189.1 offers guidance for electrical infrastructure for both EV parking and charging. Initially, perform an analysis on what the charging need is at the project location using the expected total demand per day, according to the type of vehicle, total number of vehicles, and the demand profile. Calculate the updated load impact of the additional equipment and determine whether the existing infrastructure can handle the new equipment or if additional work needs to be done to upgrade the infrastructure or with the respective utility to increase capacity.

[Figure: EV Charging Scenarios
Type: Descriptive Diagram

Description:
An infographic diagram illustrating four bidirectional EV charging scenarios, arranged as four horizontal rows with descriptive text on the left and an icon illustration on the right for each scenario.

Key Elements:
- Scenario 1 (Hazard Backup): Plug in your bidirectional vehicle to recharge the battery for during a hazard → EV connected to charging station icon, battery icon shown
- Scenario 2 (Renewable Charging): Charging a bidirectional vehicle when renewable production exceeds the building demand is an opportunity to store electricity in the vehicle to drive or use as a battery → Solar panel + wind turbine + EV charging station + car icons shown
- Scenario 3 (V2B — Vehicle to Building): V2B saves money by reducing power consumption in the building. Energy can be drawn from the EV when the battery is full → "V2B" label, building + EV charging station + car icons shown
- Scenario 4 (V2G — Vehicle to Grid): V2G utility partnerships can make money by sending energy back onto the grid, regulating loads and providing energy during hazards. A fleet-as-a-service model can pay for the vehicle and charger over time → "V2G" label, grid transmission tower + EV charging station + car icons shown

Image credit: NORESCO]

Three main types of charging systems are available on the market today (CSE 2019):

- **Level 1.** Uses a 120V regular wall-connected outlet to charge the EV. It has the slowest charging rate, and a typical full charge can take upwards of eight hours, so this charger is a good option for use in residential buildings or as a backup charger.
- **Level 2.** This is the most common type of charging speed and requires a 208/240V outlet. Almost 80% of all charging stations have Level 2 chargers. An hour of charging can provide anywhere from 10 to 54 miles (16 to 87 km) of range.
- **Level 3 (DC Fast Chargers).** DC fast chargers convert the AC voltage from the grid into DC voltage, typically within a wide range. They require a minimum 480V AC circuit and a dedicated electrical panel within the building.

Before the installation of any charging equipment, a thorough examination of the building's existing electrical system is necessary. A 2013 EPRI study indicated that 72% of all commercial installations of Level 2 chargers required upgrades of the existing electrical panel (EPRI 2014). Operational changes of EV charging also will affect the electric load for the building.

Installing other electric-load-reducing EEMs or ERMs, such as LED lighting retrofits, can provide sufficient capacity that electrical service upgrades can be avoided to accommodate EV charging loads. For smaller installations, a typical breaker box may have room to install one or two Level 2 chargers just by upgrading the breakers without the need to upgrade the panel size. Other strategies that may help avoid a panel upgrade include adaptive charging and rotational charging. Adaptive charging involves managing the power output across a series of chargers so that all connected vehicles obtain a charge, whereas a rotational charger rotates power supply between multiple connected chargers so that the EVs take turns charging. A case study in San Diego indicated that a multifamily apartment building was able to support 60 Level 2 chargers on infrastructure meant for 15 using the above strategies.

**CASE STUDY: STAR Transit, Texas**

The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying its bus fleet. Available funding is being applied to the installation of a PV system. The case study demonstrates the benefit and importance of adding battery storage to best harness the PV generation for fleet charging.

## 7.4 Grid-Interactive Systems

Grid-interactive systems can range from a single distributed energy resource (DER) connected at a local load to complicated systems with multiple DERs serving a large campus. The basic requirement of grid-interactive systems is to incorporate grid signals into the control of building loads, generation, or storage systems, while maintaining building services and occupant comfort. Grid signals include time-varying carbon emission factors, demand response calls, and dynamic utility rates. Incorporating data from these signals into the design phase of retrofit projects will help identify control strategies that can reduce emissions and costs and ensure that equipment and system selections are able to achieve the communication and connectivity required for grid-interactivity. Co-optimizing control strategies to minimize cost and carbon is recommended, as these signals are often, but not always, correlated. Grid-interactive systems can have a wide array of stakeholders, ranging from building owners, building tenants, facility managers, and third-party DER owners or operators to utility providers. Coordination across these stakeholders is critical to ensure that grid-interactive operation is safe, reliable, and comfortable, while reducing emissions and costs. See ASHRAE's *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* (ASHRAE 2023h) for details on grid-interactive design for different building systems, ranging from stand-alone devices to integrated systems with central controllers.

[Figure: Distributed Generation and Energy Storage Sizing Tools
Type: Descriptive Diagram

Description:
A sidebar callout describing free software tools developed by DOE National Laboratories for optimizing the sizing and trade-offs between various distributed generation and energy storage systems.

Key Elements:
- Context → Several software tools and methods exist for optimizing the sizing and other trade-offs between various distributed generation and energy storage systems. These tools consider utility tariffs, relative costs, and coordinated dispatch across these resources to optimize system selections, sizes, and configurations. Paid tools are available to support these design decisions.
- Tool 1 → Renewable Energy Integration and Optimization Tool (REopt®): Developed and used by NREL to optimize energy systems for buildings, campuses, communities, microgrids, etc. Available at https://reopt.nrel.gov/ (NREL 2023d).
- Tool 2 → Distributed Energy Resources Customer Adoption Model (DER-CAM): Developed and used by Lawrence Berkeley National Laboratory as a powerful and comprehensive decision support tool that primarily serves the purpose of finding optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. Available at https://gridintegration.lbl.gov/der-cam (LBNL 2023).]

## 7.5 Thermal Energy Storage Systems

Thermal energy storage (TES) systems can store excess thermal energy generated by HVAC equipment and distributed renewable sources, such as solar thermal systems or waste heat recovery systems. This stored energy can be used later for space heating/cooling or water heating, allowing for load shifting and reducing the need for other heating or cooling equipment during peak demand periods. TES provide flexibility in meeting the heating and cooling demands of buildings, allowing for energy recovery and supplemental thermal capacity for HVAC systems.

Many traditional energy efficiency projects pursued the elimination of simultaneous heating and cooling, or thermal overlap, as periods of wasted energy. However, this mindset changes when applying TES to decarbonization retrofit projects. The heat recovery potential for TES, combined with heat recovery chillers and the profile of grid emission factors, may make periods of thermal overlap desirable. During different seasons or times of day, when heating and cooling loads are not balanced, increasing cooling loads with adjustments to HVAC control strategies (see Section 6.2 in Chapter 6) during periods of low GHG emissions can also increase the heat generated for recovery with the TES to meet future heating loads.

By storing excess thermal energy during periods of cleaner grid operation or when on-site renewable energy sources are abundant, TES systems can reduce the emissions from heating or cooling equipment during higher GHG emissions times. The ability to shift the time of energy use and, therefore, the corresponding grid emission factors for the energy use for heating and cooling is one of the key decarbonization benefits of TES systems. The *ASHRAE Journal* article "Electrification, Heat Pumps and Thermal Energy Storage" (MacCracken 2020) provides an excellent reference.

The selection of appropriate storage media and materials, as well as the control strategies for charging and discharging, are important factors for sizing TES storage tanks and maximizing the effectiveness and efficiency of TES systems. Proper modeling, equipment selection, and controls design are critical early steps. The most effective TES integrations require holistic analysis of hourly building loads, HVAC equipment capacities, building emission profiles, costs, and long-term flexibility. TES storage tank size must be balanced relative to quantity and space requirements of HVAC and electrical equipment on rooftops or in mechanical rooms. The complexity of controls operation for TES systems also must be addressed with building operation and maintenance staff. TES system effectiveness relies on responding to environmental and/or grid conditions, and interventions or equipment disruptions can result in significant impacts to GHG emissions and energy costs. By following these strategies and steps, design teams can proactively address challenges and successfully integrate TES systems into existing commercial and multifamily building retrofits, leading to improved energy efficiency, reduced GHG emissions, and enhanced sustainability.

[Figure: Thermal Energy Storage: Systems and Applications, Third Edition
Type: Image

Description:
A sidebar callout showing the cover of the book *Thermal Energy Storage: Systems and Applications, Third Edition* (Dinçer and Rosen 2021), published by Wiley.

Key Elements:
- Document title → "Thermal Energy Storage: Systems and Applications, Third Edition"
- Authors → Ibrahim Dinçer and Marc A. Rosen (2021)
- Publisher → Wiley
- Purpose → Provides engineers with up-to-date information on methods, models, and approaches in TES systems and their applications in thermal management and elsewhere. Contains detailed coverage of integrated systems with energy storage options, environmental impact and sustainability, design, analysis, assessment criteria, advanced tools in exergy and extended exergy, and more. New and expanded chapters address topics such as renewable energy systems in which thermal energy storage is essential; sensible and latent TES systems; and numerical modeling, simulation, and analysis of TES systems (Dinçer and Rosen 2021).]

### 7.5.1 Sensible Heat Storage (SHS)

Sensible heat storage (SHS) involves storing thermal energy in a solid or liquid medium, such as water or rocks. Energy transfer is more efficient in liquids than solids, though the former often can experience greater losses. Examples of solid storage substances include crushed rocks and firebricks, while examples of liquid storage substances include water, oil, and molten salt. Water storage systems are more common.

#### Heating Hot-Water Storage

Heating hot-water storage can play a significant role in existing building decarbonization. Heating hot-water system loads are often less than cooling loads, and these systems typically have a larger temperature differential. As a result, TES hot-water storage tanks can be much smaller compared to chilled-water storage tanks. This can make hot-water storage easier to accommodate within existing buildings and a very good option to combine with HVAC systems.

Hot-water TES systems typically operate in ranges between 130°F and 160°F (54.4°C and 71.1°C) and can be paired with a variety of heating sources, whether existing boilers, heat pump systems, or heat recovery chillers. These all represent opportunities for different strategies of heat recovery with TES.

##### Peak Shaving

Hot-water TES can be used to shave or level the heating load met by heat pumps or even existing boilers. The heating system operates with a relatively constant heat output that is less than the peak building heating load and greater than the minimum heating load. The TES system recovers excess heat produced during periods of lower heating load and discharges it during the peak heating load period. TES effectively increases the capacity of the heating system. This can be a key strategy for existing building decarbonization retrofits. Including a hot-water TES system allows heat pump equipment to be sized to meet a reduced heating load. Reducing heat pump size can be important when space constraints on rooftops or in mechanical rooms restrict equipment sizes. For rooftop equipment where structural loads are a concern, reducing heat pump size and weight can avoid the need for structural upgrades to the building roof.

[Figure: HHW Peak Shaving with TES
Type: Chart

Description:
A stacked bar chart titled "Thermal Storage" showing hourly heating hot-water (HHW) generation (in MBh) over a 24-hour period on a winter day (Month 21, Day 21), differentiated by three operational modes: Using Stored Heat, Charging Heat Storage, and Heat Pump Heating. The x-axis shows time of day from 12 AM to 11 PM, and the y-axis shows Hot Water Generation (MBh) from 0 to 30,000. Three bars (or bar segments) represent the three operating modes for each hour.

Data Representation:
- Using Stored Heat (white/unfilled bar): energy discharged from TES during peak heating periods (early morning and evening)
- Charging Heat Storage (orange-outlined bar): excess heat produced by heat pump during off-peak periods stored in TES
- Heat Pump Heating (solid red bar): direct heat pump output to meet building load

- Metric: Hourly heating hot-water generation (MBh) by source/mode
- Chart Type: Stacked Bar
- Units: MBh (thousand BTU per hour)

Chart Generation Hint:
- X-axis: Hour of day (12 AM through 11 PM, labeled as AM/PM)
- Y-axis: Hot Water Generation (MBh), range 0–30,000
- Series: Using Stored Heat (white), Charging Heat Storage (orange outline), Heat Pump Heating (red solid)
- Key annotations: Chart title "Thermal Storage"; legend identifying three series; x-axis labeled "Winter Month | Day | Hour" with "21" beneath hour labels

Structured Data (Machine Readable):
{
  "chart_type": "bar",
  "metric": "Hourly HHW generation by operating mode (peak shaving with TES)",
  "units": "MBh",
  "data": {
    "series": ["Using Stored Heat", "Charging Heat Storage", "Heat Pump Heating"],
    "period": "Winter, Day 21, 24-hour profile",
    "y_range": "0-30,000 MBh"
  }
}

Image credit: Affiliated Engineers Inc. (2023)]

##### Simultaneous Heating and Cooling

Hot-water TES can be used with heat recovery chillers to capture heat during cooling. This strategy is particularly effective in buildings with significant temperature variations throughout the day or seasonal variations in heating and cooling needs. For example, during shoulder seasons or in climates with large diurnal swings, there will be morning heating and afternoon cooling. Hot-water TES captures heat generated by the heat recovery chiller during afternoon cooling periods for use during morning heating. Depending on the size of the heating and cooling loads, the TES may fully meet the heating load or may add capacity to and optimize the use of HVAC systems and reduce the GHG emissions for meeting a building's heating and cooling needs.

Hot-water TES tank sizing in these scenarios is based on an hourly heating load analysis. The tank size must balance available space for the tank, a potential reduction in heat pump size or number of heat pumps, and the difference in both capital expense and operating expense for the TES compared to meeting the load with a heat pump or other HVAC equipment.

[Figure: Example HVAC System Layout with TES Tank
Type: Descriptive Diagram

Description:
A mechanical room floor plan drawing showing an example rooftop/mechanical room layout for an HVAC system that includes a hot-water TES (TES-HW) tank, multiple air-source heat pumps (ASHPs), electrical service/transformers, and distributed energy resources (DERs). Dimensions are annotated on the drawing. A screen wall and clearance for appropriate sound levels are also indicated.

Key Elements:
- TES-HW (Thermal Energy Storage — Hot Water) → large rectangular tank occupying northeast quadrant of the layout, approximately 35'-0" wide
- ASHP units → six air-source heat pump units arranged in two rows, each spaced approximately 10'-0" apart
- Electrical Service/Transformers → three electrical service/transformer enclosures located on west side and south side of layout
- DER (Distributed Energy Resources) → two DER units located in southeast area of layout
- Screen Wall → indicated at northeast perimeter
- Clearance for appropriate sound levels → noted at east boundary
- Overall layout dimensions → approximately 130'-0" × 113'-0" outer boundary; inner equipment zone approximately 104'-0" × 130'-0"

Image credit: Affiliated Engineers Inc. (2023)]

#### Chilled-Water Storage

Chilled-water storage systems can be used for peak shaving or peak shifting with heat pumps and chillers by storing water at the required chilled-water set point (generally between 40°F and 45°F [4.4°C and 7.2°C]). Because chilled water requires less lift from the chiller, a chilled-water storage tank can be more efficient than an ice storage system but is commonly much larger (typically about eight times larger). Similar to hot-water storage, chilled-water storage systems can be used for peak shifting and peak shaving of cooling loads. These strategies should be evaluated based on grid emission factors and for pairing with on-site clean energy production combined with electrical energy storage, such as BESS.

[Figure: ASHRAE Design Guide for Cool Thermal Storage, Second Edition
Type: Image

Description:
A sidebar callout showing the cover of the ASHRAE publication *ASHRAE Design Guide for Cool Thermal Storage, Second Edition* (Glazer 2019), associated with ASHRAE Research Project RP-1719.

Key Elements:
- Document title → "ASHRAE Design Guide for Cool Thermal Storage, Second Edition"
- Author → Jason Glazer, PE, BEMP (2019)
- Publisher → ASHRAE (RP-1719)
- Purpose → Provides design engineers with the latest information in designing, modeling, costing, and commissioning cool thermal energy storage systems. With a particular focus on ice and chilled water systems, this guide is a comprehensive, first-level reference that discusses thermal energy storage fundamentals, compares thermal energy storage technologies, and describes an applications-focused procedure for designing cool thermal energy storage systems (Glazer 2019).]

To ensure appropriate flow distribution, storage tanks should be designed to maximize the system's performance through thermal stratification, and internal baffles may be used. ASHRAE's *Design Guide for Cool Thermal Storage* is a resource for chilled-water TES design (Glazer 2019).

#### Condenser Water Storage

Hot-water and chilled-water TES systems store water at the temperatures needed for heating and cooling end uses. These systems can require substantial insulation and must be charged using chilled water or hot water directly produced by HVAC equipment. Condenser water TES systems instead store water at temperatures closer to 80°F (26.7°C). The condenser water TES does not serve heating and cooling loads directly; instead, it serves as a heat sink for chillers and heat pumps and a heat sink/source for water-cooled heat recovery chillers. These systems have good applications in buildings with diurnal temperature swings when heating and cooling are needed. During cooling periods, both chillers and heat recovery chillers reject heat into the tank (and cooling tower) as needed. During heating periods, the heat recovery chiller supplies heat to the building and rejects chilled water to the TES tank. These systems can be a very effective solution in many existing building retrofits. The *ASHRAE Journal* article "Solving the Large Building All-Electric Heating Problem" provides an excellent reference (Gill 2021).

[Figure: Direction of Heat Flow for Condenser Water TES
Type: Descriptive Diagram

Description:
A schematic flow diagram showing the direction of heat flow (CHW — chilled water, HW — hot water, CW — condenser water) between three main equipment components in a condenser water TES system: a High Efficiency Centrifugal chiller, a Water Cooled Heat Recovery Screw Chiller, and a Condenser Water TES tank, along with a 2-Pipe Air Source Heat Pump.

Key Elements:
- High Efficiency Centrifugal → chiller providing chilled water; rejects condenser heat to Condenser Water TES
- Water Cooled Heat Recovery Screw Chiller → simultaneously produces chilled water and hot water; rejects to and receives from Condenser Water TES
- Condenser Water TES → central thermal buffer tank storing condenser water at ~80°F (26.7°C); receives heat from chillers during cooling periods; supplies heat source to heat recovery chiller during heating periods
- 2-Pipe Air Source Heat Pump → provides supplemental heating/cooling to the system
- KEY: CHW = Chilled Water; HW = Hot Water; CW = Condenser Water

Image credit: Taylor Engineers, Inc.]

**CASE STUDY: 345 Hudson, New York**

The 345 Hudson case study demonstrates a condenser water TES system that serves WSHPs at each floor of the building. The thermal network provides high-temperature cooling water for radiant chilled beams and low-temperature heating water for perimeter radiators. An ASHP provides heating to the thermal network.

#### Building-Mass Thermal Storage

Where an existing building has a large thermal mass, such as concrete walls or masonry, building-mass thermal storage may be explored to take advantage of the existing building structure. Building thermal storage is the usage of building mass (i.e., the structure and furnishings) as thermal storage materials. This strategy is only applicable to certain existing buildings and would not be a retrofit strategy. Hourly analysis of building heating and cooling loads will be required to understand whether the building thermal mass can store sufficient energy to appreciably serve cooling or heating loads.

During summertime, the HVAC equipment can be used to overcool or precool the building during nighttime when it is typically unoccupied. This helps save cooling costs during the daytime when the building is occupied. Depending on the weather, precooling can also be done by increasing the ventilation rate when the temperature at night is much lower than the indoor temperature, in a process called night flush ventilation. Conversely, in cold climates, high-thermal-mass materials can absorb solar energy during the day, which can then help reduce heating costs as the outdoor temperature begins to fall during the evening. An important factor to consider when using building mass as a thermal storage material is the effect on human comfort. Precooling a building or storing additional heat in the building mass may be undesirable from a comfort perspective due to the slow nature of heat transfer.

#### Thermally Activated Building Systems

Thermally activated building systems (TABS) are a combination of hydronic heating/cooling and thermal mass. Hydronic pipework is embedded within materials with high thermal mass and used to charge the material with heat or cold to regulate indoor air temperature. The heavy thermal mass required for many TABS makes them impractical for retrofit projects unless a complete renovation is being performed.

### 7.5.2 Latent Heat Storage (LHS)

Latent heat storage (LHS) systems use phase-change materials to store and release thermal energy during melting or solidification. Change in phase typically occurs at a constant temperature and is usually associated with a significantly greater energy transfer than sensible heat transfer. Latent heat storage materials are typically solids or liquids. As the material's phase changes from a solid to a liquid, its density decreases.

[Table: Table 7.2 LHS Thermal Storage Media
Type: Table

Data:
| Thermal Storage Medium | Typical Temperature Range | Density | Specific Heat | Relative Cost | Key Characteristics |
|---|---|---|---|---|---|
| Ice | 32°F (0°C) | 57.2 lb/ft³ (916.3 kg/m³) | 0.5 Btu/lb°F (2.09 kJ/kg°C) | Moderate | Compact; Phase change provides high capacity; Requires careful controls |
| Molten Salts | ~1200°F (~648.9°C) | 71–83 lb/ft³ (1137–1330 kg/m³) | 0.5–1.0 Btu/lb°F (2.09–4.19 kJ/kg°C) | High | Very high-temperature operation; Corrosion concerns |
| Phase-Change Materials | Variable | 25–100 lb/ft³ (400–1602 kg/m³) | 10–150 Btu/lb (23.3–348.9 kJ/kg) | High | High latent heat capacity in small volumes; Limited temperature range |

Notes: Table 7.2 provides thermal storage medium properties for latent heat storage (LHS) systems including temperature ranges, density, specific heat, relative cost, and key characteristics.]

#### Ice Storage

The most common LHS material is ice. Ice is a relatively cheap and compact material that changes phase at 32°F (0°C), which makes it easy to use in buildings. Different configurations of ice storage systems exist, the most popular of which can be found in the *ASHRAE Handbook—HVAC Systems and Equipment*. These include ice-on-coil internal melt, ice-on-coil external melt, encapsulated ice storage, and ice harvesters (ASHRAE 2020b).

Ice TES systems require smaller tank sizes than chilled-water TES tanks, which can make them an attractive option for cooling TES when space is limited. While the tank sizes are smaller, ice storage systems typically operate with a glycol loop and heat exchanger to serve building loads. These add complexity for system design and maintenance. The maintenance cost and ease of adoption for building operations and maintenance staff are factors when evaluating ice storage TES versus chilled-water TES as a decarbonization strategy.

### 7.5.3 Thermochemical Heat Storage

Thermochemical heat storage uses chemical reactions to store and release heat energy. It can be beneficial in scenarios where there is a need for long-duration heat storage because it depends on chemical reactions rather than retaining thermal energy in a medium such as water. However, thermochemical storage systems are a much less common technology and require careful design, installation, and operation that may make other TES systems more suitable for existing building retrofits.

### 7.5.4 TES Integration with District Heating and Cooling (DHC) Systems

TES systems also find good applications in district heating and cooling systems, where chilled-water TES or hot-water TES tanks can be adjoined to central plants serving multiple buildings. The application of chilled-water and hot-water TES for district heating and cooling plants is similar to individual building systems. The TES systems are of greater scale but still serve to provide peak shaving and heat recovery capabilities to district plants. The district scale for these integrated systems presents opportunities for other solutions for TES, due in part to the expanded opportunity for heat recovery. When multiple buildings are connected, heat recovery may take place within individual buildings and between the buildings and the district loop.

#### Ambient Loop Systems

Ambient loop systems operate with loop temperatures around 70°F (21.1°C), much like the condenser water TES system discussed in Section 7.5.1. These systems interconnect multiple buildings and act as a heat sink or source for each building, depending on its heating or cooling needs. Ambient loop systems leverage WSHPs and heat recovery chillers within individual buildings that are connected to the loop. Ambient loop systems are most effective when serving multiple building types with different heating and cooling load profiles to maximize the opportunity for heat recovery.

Campus applications are likely a prime candidate for ambient loop systems due to their wide variety of building types. A significant opportunity for district heat recovery exists with data centers. Data centers generate heat year-round and can serve as a significant source for an ambient loop when the majority of connected buildings require heating. Municipal wastewater treatment plants also present a year-round heat source that may provide heat for an ambient loop.

Ambient loop systems can also have multiple heat sources, including heat recovery from connected buildings or heat input from district heating plants, solar thermal systems, or ground-source loops. Where ground-source loops are likely to be prohibitive in land area and cost for many individual building applications, they can be more cost-effective when supplying heating and cooling to multiple buildings. For district systems serving multiple building types with different heating and cooling load profiles, there can be an increased flexibility to balance heating and cooling loads, which is important when using ground-source loops. At district scales, longer term ground source TES may also be economical. Underground aquifer storage offers a seasonal TES system that can store heating or cooling energy for two to three months.

[Figure: Diagram of Ambient Loop System
Type: Descriptive Diagram

Description:
A schematic diagram illustrating an ambient loop district energy system interconnecting multiple building types, renewable energy sources, and thermal storage. The diagram shows seasonal heating/cooling flows (Winter and Summer labels), energy flows between dwellings, industry, stores & offices, and renewable energy systems, with a central storage system for temporal load balancing.

Key Elements:
- Dwellings (Heating dominated) → residential buildings connected to loop; exchange space heating and cooling seasonally
- Industry → industrial process heat source connected to the loop
- Stores & Offices (Balanced over the year) → commercial buildings with relatively balanced annual heating/cooling loads
- Renewable heat sources → solar thermal, heat pump shown providing renewable heat input to loop
- Renewable electricity sources → wind turbine and solar PV providing renewable electricity
- Storage (for temporal unbalance) → large thermal storage tanks (hot and cold) providing seasonal/short-term storage to balance loop temperatures
- Winter → heating energy flow direction shown
- Summer → cooling energy flow direction shown
- Seasonal and simultaneous heat and cold demand → label indicating the demand profile served by the ambient loop

Image credit: NORESCO]

**CASE STUDY: North Oak Development, Canada**

The North Oak Development in Oakville, Ontario, includes multiple buildings connected to a ground-source ambient loop system. The system allows for energy recovery from each building to the loop and between buildings.
